<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8" />
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover" />
<meta name="theme-color" content="#f7f1e4" />
<meta name="format-detection" content="telephone=no" />
<meta name="color-scheme" content="only light" />
<meta name="description" content="Cooling tower heat rejected, range, approach and water temperatures when the flow or load changes, and water use: evaporation, bleed-off, drift and make-up." />
<meta name="author" content="Dennis Luk" />
<meta name="copyright" content="© 2026 Dennis Luk. All rights reserved." />
<title>Sheet II — Cooling tower heat rejection and water use</title>
<link rel="stylesheet" href="formula.css" />
<style>
:root { --paper:#f7f1e4; --ink:#1a1714; --faint:#d7cbb3; --panel:#fffdf7; --muted:#5a5348; }
* { box-sizing:border-box; }
html,body { margin:0; padding:0; background:#cfc3a8; color:var(--ink); font:16px/1.5 Palatino Linotype, Palatino, Book Antiqua, URW Palladio L, P052, TeX Gyre Pagella, Iowan Old Style, Georgia, Noto Serif, DejaVu Serif, serif; }
.book { max-width:820px; margin:24px auto 48px; background:var(--paper); padding:28px 34px 48px; border:1px solid #2a241c; box-shadow:0 1px 0 #efe6d2 inset,8px 10px 0 rgba(42,36,28,.12); }
header { text-align:center; border-bottom:1px solid var(--ink); padding:4px 0 14px; margin-bottom:16px; }
.kicker { letter-spacing:.22em; text-transform:uppercase; font-size:10px; color:var(--muted); }
h1 { font-size:26px; margin:6px 0 2px; font-weight:600; }
.sub { font-size:13px; color:var(--muted); font-style:italic; }
nav.pages { display:grid; grid-template-columns:repeat(auto-fit,minmax(112px,1fr)); gap:8px; margin:0 0 22px; }
nav.pages a { display:block; text-align:center; text-decoration:none; color:var(--ink); border:1px solid var(--ink); padding:7px 4px; font-size:10px; background:var(--panel); }
nav.pages a.on { background:var(--ink); color:var(--paper); }
h2 { font-size:13px; margin:26px 0 10px; letter-spacing:.14em; text-transform:uppercase; font-weight:700; border-bottom:1px solid var(--faint); padding-bottom:5px; }
p { margin:0 0 10px; } .lead { color:var(--muted); font-size:15px; }
.fields { display:grid; grid-template-columns:1fr 1fr; gap:10px 14px; }
label { display:block; font-size:12px; font-weight:700; margin-bottom:3px; }
.pair { display:grid; grid-template-columns:1fr 118px; gap:6px; }
input,select,button { width:100%; border:1px solid #8a7f6c; background:var(--panel); color:var(--ink); font:15px/1.2 "Courier New",monospace; padding:6px 8px; min-height:36px; }
button { font-family:Palatino Linotype, Palatino, Book Antiqua, URW Palladio L, P052, TeX Gyre Pagella, Iowan Old Style, Georgia, Noto Serif, DejaVu Serif, serif; font-weight:700; cursor:pointer; background:var(--ink); color:var(--paper); border-color:var(--ink); }
.city-row { display:grid; grid-template-columns:1fr 88px; gap:8px; }
.hits { list-style:none; margin:8px 0 0; padding:0; border:1px solid var(--faint); background:var(--panel); max-height:180px; overflow:auto; }
.hits li { margin:0; border-bottom:1px solid var(--faint); }
.hits button { background:transparent; color:var(--ink); border:0; text-align:left; font:13px/1.35 Georgia,serif; min-height:0; padding:8px 10px; }
.meta { font-size:13px; color:var(--muted); margin-top:8px; background:var(--panel); border:1px solid var(--faint); padding:8px 10px; }
.results { display:grid; grid-template-columns:1fr 1fr 1fr; gap:8px; margin-top:12px; }
.box { border:1px solid var(--ink); background:var(--panel); padding:8px 10px; }
.box .k { font-size:10px; letter-spacing:.12em; text-transform:uppercase; font-weight:700; color:var(--muted); }
.box .v { font:600 22px/1.15 "Courier New",monospace; margin-top:3px; }
.box .u { font-size:11px; color:var(--muted); }
.warn { display:none; border:1px solid var(--ink); padding:7px 9px; margin:10px 0; font-size:13px; }
.warn.show { display:block; }
svg.chart { width:100%; height:auto; border:1px solid var(--faint); background:#fffaf0; display:block; margin:8px 0; }
footer { margin-top:28px; border-top:1px solid var(--faint); padding-top:10px; font-size:11px; color:var(--muted); }
@media (max-width:720px){ .book{margin:0;padding:20px 16px 36px;box-shadow:none;} .fields,nav.pages,.results{grid-template-columns:1fr 1fr;} }
.rights { margin-top:14px; padding-top:8px; border-top:1px solid var(--faint); font-size:11.5px; line-height:1.5; color:var(--muted); }
/* ---- device compatibility (all pages) ---- */
html { -webkit-text-size-adjust:100%; text-size-adjust:100%; color-scheme:only light; }
img, svg { max-width:100%; }
img { height:auto; }
input[type=number], input[type=text], input:not([type]), textarea { -webkit-appearance:none; appearance:none; border-radius:0; }
a, button, select, input { -webkit-tap-highlight-color:rgba(26,23,20,.15); touch-action:manipulation; }
@media (pointer:coarse) {
  input, select, textarea { font-size:16px !important; }          /* iOS Safari zooms on smaller text */
  input, select, button { min-height:44px; }                       /* comfortable finger targets */
}
@media print {
  nav.pages, .city-row, .hits, #findBtn, .choice { display:none !important; }
  html, body { background:#fff !important; }
  .book { box-shadow:none !important; border:0 !important; margin:0 !important; max-width:none !important; padding:0 !important; }
  a { color:inherit; text-decoration:none; }
  .box, table, svg, figure { break-inside:avoid; }
}

/* compat:v1 - cross-platform and touch support */
:root { color-scheme:light; }
html { -webkit-text-size-adjust:100%; text-size-adjust:100%; }
body { -webkit-tap-highlight-color:rgba(26,23,20,.15); }
img { max-width:100%; height:auto; }
button, input, select, textarea { font-family:inherit; }
input:not([type="checkbox"]):not([type="radio"]):not([type="range"]), textarea { -webkit-appearance:none; appearance:none; border-radius:0; }
select:not([multiple]) { -webkit-appearance:none; -moz-appearance:none; appearance:none; border-radius:0; padding-right:30px; background-image:url("data:image/svg+xml,%3Csvg xmlns='http://www.w3.org/2000/svg' width='11' height='7' viewBox='0 0 11 7'%3E%3Cpath d='M1 1l4.5 4.5L10 1' fill='none' stroke='%231a1714' stroke-width='1.6'/%3E%3C/svg%3E"); background-repeat:no-repeat; background-position:right 10px center; background-size:11px 7px; }
summary { cursor:pointer; }
@media (pointer:coarse) {
  input, select, textarea { font-size:16px !important; }
  summary { padding-top:10px; padding-bottom:10px; }
  p a, li a, td a, dd a, .u a, .hint a, .lead a, .note a, button.link { position:relative; }
  p a::after, li a::after, td a::after, dd a::after, .u a::after, .hint a::after, .lead a::after, .note a::after, button.link::after { content:""; position:absolute; left:0; right:0; top:-12px; bottom:-12px; }
}
</style>
<style id="navfix">
nav.pages{display:grid;grid-template-columns:repeat(auto-fit,minmax(112px,1fr));gap:5px;margin:0 0 20px}
nav.pages a{display:flex;flex-direction:column;align-items:center;justify-content:center;gap:4px;min-height:62px;padding:8px 6px;text-align:center;text-decoration:none;color:var(--ink,#1a1714);border:1px solid var(--ink,#1a1714);background:var(--panel,#fffdf7);font:11px/1.25 "Palatino Linotype",Palatino Linotype, Palatino, Book Antiqua, URW Palladio L, P052, TeX Gyre Pagella, Iowan Old Style, Georgia, Noto Serif, DejaVu Serif, serif;letter-spacing:0}
nav.pages a span{font-size:10px;letter-spacing:.18em;font-weight:700;line-height:1}
nav.pages a.on{background:var(--ink,#1a1714);color:var(--paper,#f7f1e4)}
.book{max-width:1080px}
@media(max-width:900px){nav.pages{grid-template-columns:repeat(4,minmax(0,1fr))}}
@media(max-width:560px){nav.pages{grid-template-columns:1fr 1fr}}

/* ---------- phone layout (added) ---------- */
@media (max-width:600px) {
  input, select, textarea, button { font-size:16px !important; min-height:44px; }
  .fields { grid-template-columns:1fr !important; }
  .field > .pair, .field .pair { width:100%; }
  .pair input { min-width:0; }
  table { max-width:100%; }
  th, td, label, h1, h2, p, li, .box .k, .lead, .meta { overflow-wrap:normal; word-break:normal; }
  .sum table, .sum tbody, .sum tr, .sum th, .sum td { display:block; width:100%; }
  .sum tr { padding:8px 0 6px; border-bottom:1px solid var(--faint,#d7cbb3); }
  .sum th, .sum td { border-bottom:0; padding:0; }
  .sum th { font-size:13px; font-weight:700; margin:0 0 2px; }
  .sum td { font-size:15px; line-height:1.35; }
}
</style>
<style>
/* system:v1 - one spacing and sizing scale for every sheet (4 / 8 / 12 / 16 / 24 / 32 px) */
.book { max-width:1020px; margin:24px auto 48px; padding:28px 32px 44px; }
nav.pages { display:grid; grid-template-columns:repeat(auto-fit,minmax(100px,1fr)); }
nav.pages a { display:flex; flex-direction:column; align-items:center; justify-content:center; gap:4px; min-height:62px; padding:8px 6px; text-align:center; font-size:11px; line-height:1.25; }
nav.pages a span { font-size:10px; letter-spacing:.16em; font-weight:700; }
.kicker { font-size:10px; letter-spacing:.18em; }
h1 { font-size:26px; line-height:1.2; margin:4px 0 4px; }
.sub { font-size:13px; }
header, header.top { padding:2px 0 14px; margin-bottom:16px; }
nav.pages { gap:6px; margin:0 0 24px; }
h2 { margin:32px 0 12px; padding-bottom:6px; font-size:12.5px; letter-spacing:.16em; border-bottom:1px solid var(--ink); }
.layout > section > h2:first-child, .jl > section > h2:first-child { margin-top:0; }
p { margin:0 0 8px; }
p.lead, .lead { margin:0 0 12px; font-size:15px; line-height:1.55; }
fieldset { margin:0 0 16px; padding:12px 16px 16px; }
legend { padding:0 6px; }
.fields, .sec-in { gap:16px 16px; }
.fields > div, .sec-in > div { min-width:0; }
label, .field label { font-size:13px; margin-bottom:6px; line-height:1.3; }
.hint { margin-top:2px; font-size:12px; line-height:1.4; }
input:not([type="checkbox"]):not([type="radio"]):not([type="range"]), select { min-height:40px; padding:8px 10px; font-size:15px; line-height:1.2; }
select:not([multiple]) { padding-right:30px; }
.pair { display:grid; grid-template-columns:minmax(0,1fr) auto; gap:0; }
.pair > span { min-width:72px; min-height:40px; padding:0 8px; white-space:nowrap; display:flex; align-items:center; justify-content:center; border:1px solid var(--rule, #8a7f6c); border-left:0; background:var(--tint, #efe6d4); font-size:12px; color:var(--muted, #5a5348); }
.pair > select { width:108px; border-left:0; }
.pair > button { width:72px; min-height:40px; }
.box, .answer { padding:12px 14px; }
.results, .pairs, .boxes, .summary { gap:12px; margin-top:12px; }
.summary { margin-top:0; }
dl.facts { margin-top:12px; }
ul.checks { margin-top:12px; }
details.guide { margin:16px 0 0; padding:10px 14px; }
details.adv { margin-top:16px; padding-top:10px; }
.sheet .row { padding:10px 0; }
table.ref th, table.ref td, table.cd th, table.cd td { padding:6px 10px; }
footer { margin-top:32px; padding-top:12px; }
.items .ir { margin-bottom:10px; }
.isz { margin:-2px 0 14px; }
.meshcalc { margin:0 0 14px; padding:10px 12px; }
.howto { margin:0 0 14px; padding:10px 14px; }
.seg button, .btnrow button { min-height:36px; padding-top:6px; padding-bottom:6px; }
td button.rm { min-height:30px; min-width:30px; }
@media (pointer:coarse) { .seg button, .btnrow button, td button.rm { min-height:44px; } }
@media (pointer:coarse) {
  input:not([type="checkbox"]):not([type="radio"]):not([type="range"]), select { min-height:44px; }
  .pair > span, .pair > button { min-height:44px; }
}
@media (max-width:760px) {
  nav.pages { grid-template-columns:repeat(2,minmax(0,1fr)); }
  nav.pages a { min-height:46px; flex-direction:row; justify-content:flex-start; gap:8px; padding:8px 10px; text-align:left; font-size:13px; }
  nav.pages a span { min-width:2.4em; }
  h1 { font-size:23px; }
  .book { margin:0; padding:18px 16px 32px; }
  h2 { margin-top:28px; }
  .fields, .sec-in { gap:14px; }
  .pair > select { width:96px; }
}
</style>
<style>
/* sheet II */
:root { --rule:#8a7f6c; --tint:#efe6d4; --ok:#e7efe4; --warn:#f3e4d4; }
.field.wide { grid-column:1 / -1; }
.book { max-width:1020px; }
.fields.three { display:grid; grid-template-columns:repeat(3,minmax(0,1fr)); gap:16px; }
.field label.hold, label.hold { display:flex; align-items:center; gap:6px; font-size:12px; font-weight:400; margin:5px 0 0; cursor:pointer; color:var(--muted); }
.hold input { width:16px; height:16px; min-height:0 !important; margin:0; -webkit-appearance:checkbox !important; appearance:auto !important; flex:none; }
.field .tg { font-size:11px; letter-spacing:.1em; text-transform:uppercase; color:var(--muted); margin-top:2px; min-height:14px; }
.field.calc input { background:var(--tint); color:var(--ink); border-style:dashed; }
.field.calc .tg { color:var(--ink); font-weight:700; }
.btnrow { margin:10px 0 0; display:flex; gap:8px; }
.btnrow button.ghost { width:auto; background:var(--panel); color:var(--ink); border:1px solid var(--ink); font-weight:600; padding:6px 14px; min-height:36px; }
.results { display:grid; grid-template-columns:repeat(3,minmax(0,1fr)); gap:12px; margin-top:14px; }
.box.ok { background:#e7efe4; } .box.bad { background:#f3e4d4; }
.box .v sup { font-size:.6em; }
.hint { font-size:12px; color:var(--muted); line-height:1.4; margin-top:3px; }
.warn { background:#f3e4d4; }
.warn div + div { margin-top:4px; }
h3.sub3 { font-size:12.5px; letter-spacing:.12em; text-transform:uppercase; margin:28px 0 10px; padding-bottom:4px; border-bottom:1px solid var(--faint); }
.table-scroll, .scroll { overflow-x:auto; -webkit-overflow-scrolling:touch; margin:8px 0 12px; }
table.cmp { width:100%; border-collapse:collapse; font-size:14px; background:var(--panel); min-width:480px; }
table.cmp th, table.cmp td { border:1px solid var(--faint); padding:6px 10px; text-align:right; font-variant-numeric:tabular-nums; }
table.cmp thead th { background:var(--tint); font-size:12px; text-align:right; }
table.cmp tbody th { text-align:left; font-weight:600; }
table.cmp thead th:first-child { text-align:left; }
table.cmp tr.on td { background:var(--ink); color:var(--paper); }
p.si { font-size:13px; color:var(--muted); margin:6px 0 0; }
svg.chart text { font-family:inherit; fill:var(--ink); }
svg.chart text[fill] { fill:revert-layer; }
label.chk { display:flex; gap:10px; align-items:flex-start; font-size:14px; font-weight:600; cursor:pointer; margin:0; }
label.chk input { width:18px; height:18px; min-height:0 !important; margin:2px 0 0; -webkit-appearance:checkbox !important; appearance:auto !important; flex:none; }
input[readonly] { background:var(--tint); color:var(--muted); }
button.mx-open { text-decoration:underline; cursor:pointer; background:none; border:0; color:var(--ink); width:auto; min-height:0; padding:0; font:inherit; font-weight:600; }
.mx-body table.ref { border-collapse:collapse; width:100%; font-size:12.5px; background:var(--panel); min-width:520px; }
.mx-body table.ref th, .mx-body table.ref td { border:1px solid var(--faint); padding:5px 8px; text-align:right; font-variant-numeric:tabular-nums; vertical-align:top; }
.mx-body table.ref thead th { background:var(--tint); font-size:11.5px; }
.mx-body table.ref th.nm, .mx-body table.ref td:first-child { text-align:left; }
.mx-body table.ref td:nth-child(2) { text-align:left; }
.mx-body table.ref tr.on td, .mx-body table.ref tr.on th.nm { background:var(--ink); color:var(--paper); }
.mx-body table.ref .na { color:var(--muted); }
.mx-body table.ref tr.on .na { color:var(--faint); }
.mx-body table.ref td.tn2 { text-align:left; font-size:12px; color:var(--muted); font-style:italic; }
.mx-body .tn { font-size:12.5px; color:var(--muted); }
#tb7 td:nth-child(2), #tb7 td:nth-child(3), #tb7 td:nth-child(4) { text-align:left; }
@media (max-width:760px) {
  .fields.three { grid-template-columns:1fr; }
  .results { grid-template-columns:1fr; }
  table.cmp { font-size:13px; }
}
@media (min-width:761px) and (max-width:900px) { .fields.three, .results { grid-template-columns:repeat(2,minmax(0,1fr)); } }
@media print { .mx-pull, .mx-scrim, .btnrow { display:none !important; } }
.mx-pull, .mx-close, .mx-tabs button { width:auto; min-height:0; }
.mx-close { padding:6px 12px; }
.mx-tabs button { padding:10px 12px 8px; }
@media (max-width:760px) { .mx-pull { width:100%; padding:15px 15px calc(15px + env(safe-area-inset-bottom,0px)); } }
.mx-body table.ref thead th:first-child { text-align:left; }
.fields.four { display:grid; grid-template-columns:repeat(4,minmax(0,1fr)); gap:16px; }
[hidden] { display:none !important; }
@media (max-width:760px) { .fields.four { grid-template-columns:1fr 1fr; } }

nav.toc { display:flex; flex-wrap:wrap; gap:6px 18px; margin:6px 0 22px; padding:9px 0; border-top:1px solid var(--rule); border-bottom:1px solid var(--rule); font-size:14px; }
nav.toc a { color:var(--ink); text-decoration:none; border-bottom:1px solid var(--faint); }
nav.toc a:hover { border-bottom-color:var(--ink); }
.box-note { border:1px solid var(--rule); background:var(--tint); padding:10px 14px; font-size:14px; margin:10px 0 4px; line-height:1.5; }
table.cmp tbody td.on { background:var(--tint); color:var(--ink); font-weight:700; }
table.cmp td.mk { outline:2px dotted var(--ink); outline-offset:-3px; }
table.cmp td.na { color:var(--muted); text-align:center; }
table.cmp tbody th { text-align:left; font-weight:600; white-space:nowrap; }
table.cmp tr.on th { background:var(--ink); color:var(--paper); }
h2[id], h3[id] { scroll-margin-top:14px; }
.mx-body #rtChill td, .mx-body #rtChill th, .mx-body #rtPL td, .mx-body #rtPL th, .mx-body #rtTower td, .mx-body #rtTower th { text-align:left; }
.mx-body #rtChill td:nth-child(2) { white-space:nowrap; }

/* sheets II and III additions */
table.cmp.fit { min-width:660px; }
table.cmp.fit th, table.cmp.fit td { padding:4px 6px; }
table.cmp.fit td input { width:100%; min-width:64px; min-height:36px; padding:5px 7px; font-size:14px; text-align:right; }
table.cmp.fit thead th { text-align:center; }
table.cmp.fit tbody th { text-align:center; width:56px; }
table.cmp.guide td, table.cmp.guide th { text-align:left; vertical-align:top; font-size:13px; }
ol.steps { margin:10px 0 0 20px; padding:0; font-size:14px; line-height:1.5; }
ol.steps li { margin:4px 0; }
.lead a, .si a, .mx-body a { color:var(--ink); font-weight:600; }

.pair2 { display:grid; grid-template-columns:1fr 1fr; gap:8px; }
#lyT td.lm select { width:100%; min-height:36px; font-size:14px; }
#lyT .src { font-size:11px; color:var(--muted); margin-top:2px; text-align:left; }
#lyT td, #lyT th { vertical-align:middle; }
#lyT td input:disabled { background:var(--tint); color:var(--muted); }
#lyT .mutedx { font-size:12px; color:var(--muted); }
#lyT td.ctl { white-space:nowrap; text-align:center; }
#lyT td.ctl button { min-width:32px; min-height:32px; margin:0 1px; border:1px solid var(--ink); background:var(--panel); color:var(--ink); cursor:pointer; font:inherit; }
.lban { border:2px solid var(--ink); padding:10px 12px; margin:10px 0; background:var(--panel); }
.lban.ok { background:var(--ink); color:var(--paper); }
.lban.bad { border-style:dashed; }
.lbar { display:flex; height:20px; border:1px solid var(--ink); background:var(--panel); overflow:hidden; margin:8px 0 12px; }
.lbar span { display:block; height:100%; min-width:1px; }
i.sw { display:inline-block; width:12px; height:12px; margin-right:8px; border:1px solid var(--ink); vertical-align:-1px; }
.h-film { background:repeating-linear-gradient(90deg,var(--ink) 0 1px,var(--panel) 1px 5px); }
.h-structure { background:repeating-linear-gradient(45deg,var(--panel) 0 2px,var(--ink) 2px 3px); }
.h-mass { background:radial-gradient(var(--ink) 0.9px,var(--panel) 1px) 0 0/6px 6px; }
.h-board { background:repeating-linear-gradient(0deg,var(--ink) 0 1px,var(--panel) 1px 4px); }
.h-ins { background:repeating-linear-gradient(45deg,var(--ink) 0 1px,var(--panel) 1px 5px); }
.h-air { background:var(--tint); }
.lcut { display:grid; grid-template-columns:64px 1fr; gap:14px; align-items:stretch; margin:8px 0; }
.lcut .rail { display:flex; flex-direction:column; min-height:200px; border:1px solid var(--ink); background:var(--panel); }
.lcut .rail span { display:block; border-bottom:1px solid var(--ink); min-height:6px; }
.lcut .rail span.end { flex:none; border:0; padding:3px 2px; font-size:10px; font-weight:700; letter-spacing:.04em; text-transform:uppercase; text-align:center; }
.lnames { margin:0; padding-left:18px; font-size:14px; align-self:center; }
#lyT td.lm select { min-width:200px; } table.cmp#lyT { min-width:720px; }

.controls { display:grid; grid-template-columns:1fr auto; gap:10px; align-items:end; margin-bottom:6px; }
.hits { list-style:none; margin:4px 0 0; padding:0; border:1px solid var(--faint); background:var(--panel); max-height:240px; overflow:auto; display:none; }
.hits.show { display:block; }
.hits li { border-bottom:1px solid var(--faint); }
.hits button { background:transparent; color:var(--ink); border:0; width:100%; text-align:left; font:14px/1.35 Georgia, serif; padding:10px 12px; min-height:0; cursor:pointer; }
.hits button:hover { background:#efe6d2; }
.tabs { display:flex; gap:6px; margin:10px 0 8px; flex-wrap:wrap; }
.tabs button { background:var(--panel); color:var(--ink); border:1px solid var(--faint); font:13px Georgia, serif; padding:6px 10px; min-height:36px; cursor:pointer; }
.tabs button.on { background:var(--ink); color:var(--paper); border-color:var(--ink); }
.meta { font-size:14px; color:var(--muted); margin:6px 0; }
table.zt { min-width:560px; } table.zt td, table.zt th { text-align:left; font-size:13px; }
@media (max-width:640px) { .controls { grid-template-columns:1fr; } }

.ltool { display:flex; flex-wrap:wrap; gap:8px 10px; align-items:center; margin:8px 0 12px; }
.ltool label { font-size:13px; color:var(--muted); }
.ltool select { min-height:38px; font-size:14px; max-width:100%; }
button.lbtn { min-height:40px; padding:6px 14px; border:1px solid var(--ink); background:var(--ink); color:var(--paper); font:600 14px Georgia, serif; cursor:pointer; }
.lwrap { display:grid; grid-template-columns:minmax(220px,300px) 1fr; gap:18px; align-items:start; }
.lstackbox { position:sticky; top:8px; }
.lstackhd { font-size:11px; font-weight:700; letter-spacing:.08em; text-transform:uppercase; color:var(--muted); text-align:center; padding:3px 0; }
.lstack { border:2px solid var(--ink); background:var(--panel); display:flex; flex-direction:column; }
.blk { position:relative; border-bottom:1px solid var(--ink); display:flex; align-items:center; justify-content:center; cursor:pointer; overflow:hidden; }
.blk:last-child { border-bottom:0; }
.blk .bl { background:var(--paper); border:1px solid var(--ink); padding:1px 6px; font-size:11.5px; line-height:1.25; text-align:center; max-width:94%; }
.blk.sel { outline:3px solid var(--ink); outline-offset:-3px; }
.blk.sel .bl { background:var(--ink); color:var(--paper); }
.ltot { font-size:12px; color:var(--muted); margin-top:6px; text-align:center; }
.lcards { display:flex; flex-direction:column; gap:10px; }
.lcard { border:1px solid var(--faint); background:var(--panel); padding:10px; }
.lcard.sel { border:2px solid var(--ink); padding:9px; }
.lch { display:flex; flex-wrap:wrap; gap:8px; align-items:center; }
.lch .no { flex:none; width:28px; height:28px; border-radius:50%; background:var(--ink); color:var(--paper); display:grid; place-items:center; font:700 14px Georgia, serif; }
.lch > select { flex:1 1 200px; min-height:38px; font-size:14px; }
.lch .posl { font-size:12px; color:var(--muted); display:flex; align-items:center; gap:6px; }
.lch .posl select { min-height:36px; font-size:13px; }
.lcb { display:grid; grid-template-columns:repeat(3,1fr); gap:10px; margin:10px 0 6px; }
.lf .lk { display:block; font-size:11px; letter-spacing:.05em; text-transform:uppercase; color:var(--muted); margin-bottom:3px; }
.lin { display:flex; align-items:center; gap:6px; }
.lin input { width:100%; min-width:0; min-height:38px; padding:5px 7px; font-size:14px; text-align:right; }
.lin input:disabled { background:var(--tint); color:var(--muted); }
.lin .u { font-size:11px; color:var(--muted); white-space:nowrap; }
.fixedv { font-size:12.5px; color:var(--muted); }
.lr { font:700 20px Georgia, serif; min-height:38px; display:flex; align-items:center; }
.lca { display:flex; flex-wrap:wrap; gap:6px; margin-top:6px; }
.lca button { min-height:34px; padding:3px 10px; border:1px solid var(--ink); background:var(--panel); color:var(--ink); font:13px Georgia, serif; cursor:pointer; }
.lca button:disabled { opacity:.35; cursor:default; }
.lca button[data-a=rm] { border-style:dashed; }
@media (max-width:700px) { .lwrap { grid-template-columns:1fr; } .lstackbox { position:static; max-width:340px; margin:0 auto; width:100%; } .lcb { grid-template-columns:1fr 1fr; } }
button.lbtn, .lca button { width:auto !important; display:inline-block; }
.ltool select, .lch .posl select { width:auto !important; }
.ltool select { max-width:100%; }
.lch > select { width:auto !important; flex:1 1 220px; }
.lca button { flex:0 1 auto; }
.h-ins { background:repeating-linear-gradient(45deg,var(--ink) 0 1px,var(--panel) 1px 8px); }
.lcard .lch { margin-bottom:2px; }
h4.grp { font-size:13px; margin:24px 0 2px; padding-left:10px; border-left:3px solid var(--ink); }
p.grpsub { margin:2px 0 0 13px; }
.step3 { margin-top:34px; padding-top:20px; border-top:2px solid var(--ink); position:relative; }
.step3::before { content:"Optional"; position:absolute; top:-10px; right:0; background:var(--paper); padding:0 10px; font-size:11px; letter-spacing:.14em; text-transform:uppercase; color:var(--muted); }
#tT td:first-child { text-align:left; }
#tT tr.pickrow { cursor:pointer; }
#tT tr.pickrow:hover td { background:var(--tint); }
#tT tr.pickrow.on td { background:var(--tint); color:var(--ink); font-weight:700; }
#rg tr.on th, #rg tr.on td { background:var(--tint); font-weight:700; }
.gfig { width:100%; height:auto; background:var(--panel); border:1px solid var(--faint); margin-top:6px; }
ol.concerns { margin:6px 0 0 0; padding:0; list-style:none; counter-reset:c; }
ol.concerns li { counter-increment:c; position:relative; padding:7px 0 7px 38px; border-bottom:1px solid var(--faint); font-size:14.5px; line-height:1.45; }
ol.concerns li::before { content:counter(c); position:absolute; left:0; top:7px; width:24px; height:24px; border-radius:50%; background:var(--ink); color:var(--paper); font:700 12.5px/24px Georgia, serif; text-align:center; }
ol.concerns li .cl { color:var(--muted); font-size:12.5px; white-space:nowrap; }
.fields .field.wide { grid-column:1 / -1; }
#sumT td, #sumT th, #clT td, #clT th { text-align:left; vertical-align:top; font-size:13px; }
#sumT td:nth-child(n+2) { min-width:140px; }
.ctabs { margin:12px 0 14px; }
.cpanel[hidden] { display:none; }
.calc2 { display:grid; grid-template-columns:minmax(0,1.05fr) minmax(0,1fr); gap:28px; align-items:start; margin-top:6px; }
.calc2 .resp { position:sticky; top:10px; }
.calc2 .resp .results { grid-template-columns:repeat(2,minmax(0,1fr)); }
.fields.two { display:grid; grid-template-columns:repeat(2,minmax(0,1fr)); gap:14px 14px; }
.vh { font-size:12.5px; letter-spacing:.08em; text-transform:uppercase; margin:20px 0 8px; padding-bottom:3px; border-bottom:1px solid var(--faint); font-weight:700; }
.vh:first-child { margin-top:6px; }
.vh .sn { display:inline-block; width:20px; height:20px; border-radius:50%; background:var(--ink); color:var(--paper); text-align:center; font:700 12px/20px Georgia, serif; margin-right:6px; letter-spacing:0; }
.field.calc input { background:var(--tint); border-style:dashed; }
table.basis { width:100%; border-collapse:collapse; font-size:13px; background:var(--panel); margin:8px 0 4px; min-width:0; }
table.basis th, table.basis td { border:1px solid var(--faint); padding:5px 8px; text-align:left; vertical-align:top; }
table.basis td.n { text-align:right; font-variant-numeric:tabular-nums; white-space:nowrap; font-weight:700; }
table.basis tr.gov td { background:var(--tint); }
table.basis .st { display:block; font-size:11.5px; color:var(--muted); font-weight:400; }
@media (max-width:860px) { .calc2 { grid-template-columns:1fr; } .calc2 .resp { position:static; } }
#topRow, #lobRow { margin-top:14px; }

.topnote{margin:8px 0 0;font-weight:700;font-size:14px}.topnote:empty{display:none}.topnote.ok{color:#2e7d32}.topnote.bad{color:#c62828}

/* sheet VI */
.field[hidden] { display:none !important; }
.perm { border:1px solid var(--rule); border-left:5px solid var(--ink); background:var(--tint); padding:10px 14px; font-size:13.5px; line-height:1.5; margin:8px 0 6px; }
.perm.bad { border-left-color:#a1401f; background:#f3e4d4; }
.perm .pn { margin-top:8px; padding-top:8px; border-top:1px solid #d9b9a0; font-size:14px; }
tr.pickrow { cursor:pointer; } tr.pickrow:hover td, tr.pickrow:hover th { background:var(--tint); }
tr.pickrow.on td, tr.pickrow.on th { background:var(--ink); color:var(--paper); }
.na2 { color:var(--muted); text-decoration:line-through; }
table#szT td:last-child { text-align:left; } table#szT { min-width:560px; }
@media (pointer:coarse) { .mx-close { min-height:44px; padding:8px 18px; } .mx-tabs button { min-height:44px; } .mx-pull { min-height:44px; } }

table#spT td, table#spT th, table#spT2 td, table#spT2 th { text-align:left; vertical-align:top; }
#svcApply { margin-top:8px; }
</style>
<style id="navgroups">
nav.pages.grouped { display:block; margin:0 0 20px; }
nav.pages.grouped a.home { display:inline-flex; flex-direction:row; gap:8px; min-height:36px; padding:6px 14px; margin:0 0 10px; }
nav.pages.grouped .ng { border-top:2px solid var(--ink); padding:6px 0 4px; margin-top:8px; }
nav.pages.grouped .nh { font-size:12px; letter-spacing:.22em; text-transform:uppercase; font-weight:700; margin:0 0 4px; }
nav.pages.grouped .nt { font-size:11px; letter-spacing:.12em; text-transform:uppercase; color:var(--muted); margin:8px 0 5px; }
nav.pages.grouped .nl { display:grid; grid-template-columns:repeat(auto-fill,minmax(112px,1fr)); gap:6px; }
@media (max-width:640px) { nav.pages.grouped .nl { grid-template-columns:1fr 1fr; } nav.pages.grouped a.home { width:100%; justify-content:flex-start; } }
</style>
</head>
<body>
<article class="book">
<header>
  <div class="kicker">Sheet II</div>
  <h1>Cooling tower heat rejection and water use</h1>
  <div class="sub">Heat rejected, range and water temperatures · evaporation, bleed-off, drift and make-up</div>
</header>
<nav class="pages grouped" aria-label="Sheets by trade">
  <a class="home" href="index.html"><span>—</span>Contents</a>
  <div class="ng"><div class="nh">Mechanical</div>
   <div class="ns"><div class="nt">Water systems</div><div class="nl">
    <a href="hydrofort-tank.html"><span>I</span>Pneumatic tank</a>
    <a class="on" href="cooling-tower-chiller.html"><span>II</span>Cooling tower</a>
    <a href="chiller-efficiency.html"><span>III</span>Chiller efficiency</a>
    <a href="buffer-thermal-store.html"><span>IV</span>Thermal storage and buffer vessels</a>
    <a href="feed-expansion-tank.html"><span>V</span>Feed and expansion tank</a>
    <a href="pipe-friction.html"><span>VI</span>Pipe friction loss</a>
    <a href="system-pressure-loss.html"><span>VII</span>Pipework system pressure loss</a>
    <a href="surge-tank-sizing.html"><span>VIII</span>Surge tank sizing</a>
   </div></div>
   <div class="ns"><div class="nt">Air and ventilation</div><div class="nl">
    <a href="natural-ventilation-eink.html"><span>IX</span>One opening</a>
    <a href="natural-ventilation-two-wall.html"><span>X</span>Two openings</a>
    <a href="natural-ventilation-cross.html"><span>XI</span>Cross stack ventilation</a>
    <a href="natural-ventilation-psych.html"><span>XII</span>Psychrometric chart</a>
    <a href="natural-ventilation-hvac.html"><span>XIII</span>Air-side equipment sizing</a>
    <a href="air-change-rate.html"><span>XIV</span>Air change rate</a>
    <a href="duct-pressure-drop.html"><span>XV</span>Duct pressure drop</a>
    <a href="duct-system-pressure-loss.html"><span>XVI</span>Duct system pressure loss</a>
    <a href="intake-separation.html"><span>XVII</span>Intake separation</a>
    <a href="dilution-distance.html"><span>XVIII</span>Dilution distance</a>
    <a href="ahu-separation.html"><span>XIX</span>AHU separation</a>
    <a href="louvre.html"><span>XX</span>Louvre face velocity</a>
    <a href="refrigerant.html"><span>XXI</span>Refrigerant discharge</a>
    <a href="jet-fan.html"><span>XXII</span>Jet fans</a>
    <a href="smoke-extraction.html"><span>XXIII</span>Smoke extraction</a>
   </div></div>
   <div class="ns"><div class="nt">Heat gain and envelope</div><div class="nl">
    <a href="window-solar.html"><span>XXIV</span>Window radiation gain</a>
    <a href="envelope.html"><span>XXV</span>Envelope by climate zone</a>
    <a href="layer-stack-u-factor.html"><span>XXVI</span>Assembly U-factor</a>
   </div></div>
  </div>
  <div class="ng"><div class="nh">Electrical</div>
   <div class="ns"><div class="nt">Power supply</div><div class="nl">
    <a href="generator-sizing.html"><span>XXVII</span>Generator sizing</a>
   </div></div>
  </div>
</nav>

<p class="lead">Works out the heat a cooling tower rejects, how the range and the water temperatures move when you change the flow or load, and how much water it evaporates, bleeds off, loses as drift and needs as make-up. The chiller is on its own page, <a href="chiller-efficiency.html">sheet III</a>, which takes the water temperatures from here. <button class="mx-open" type="button" data-mxopen="tower">Formulae</button> · <button class="mx-open" type="button" data-mxopen="steps">Calculation steps</button> · <button class="mx-open" type="button" data-mxopen="notes">Notes</button> · <button class="mx-open" type="button" data-mxopen="rating">90.1 tower rating</button></p>
<nav class="toc" aria-label="On this page"><a href="#s1">1 Heat and temperatures</a><a href="#s2">2 Tower response</a><a href="#s3">3 Water use</a></nav>

<h2 id="s1">1. Heat rejected and water temperatures</h2>
<p class="lead">Water in, water out, range, approach, wet-bulb, flow and heat rejected are tied together by simple heat-balance arithmetic. Type in any box and the others follow. The boxes you changed last are the inputs and the rest are calculated (shaded). Tick <i>Hold</i> to keep a value fixed, for example the wet-bulb and the heat rejected while you change the flow. The sheet does not know how a particular tower responds. To see what a change of flow does, hold the heat rejected and the wet-bulb (and water out, if you want it kept), then type a new flow: the range and the other water temperature follow. Press “Keep these values as the first case” first if you want to compare.</p>

<div class="fields three" id="ptFields">
  <div class="field" data-v="H"><label for="hwt">Water in (hot), T<sub>in</sub></label>
    <div class="pair"><input id="hwt" type="number" inputmode="decimal" step="any" /><span>°C</span></div>
    <label class="hold"><input type="checkbox" data-hold="H" /> Hold</label><div class="tg"></div></div>
  <div class="field" data-v="C"><label for="cwt">Water out (cold), T<sub>out</sub></label>
    <div class="pair"><input id="cwt" type="number" inputmode="decimal" step="any" /><span>°C</span></div>
    <label class="hold"><input type="checkbox" data-hold="C" /> Hold</label><div class="tg"></div></div>
  <div class="field" data-v="W"><label for="wbt">Entering wet-bulb, T<sub>wb</sub></label>
    <div class="pair"><input id="wbt" type="number" inputmode="decimal" step="any" /><span>°C</span></div>
    <label class="hold"><input type="checkbox" data-hold="W" /> Hold</label><div class="tg"></div></div>
  <div class="field" data-v="R"><label for="rng">Range, T<sub>in</sub> − T<sub>out</sub></label>
    <div class="pair"><input id="rng" type="number" inputmode="decimal" step="any" /><span>K</span></div>
    <label class="hold"><input type="checkbox" data-hold="R" /> Hold</label><div class="tg"></div></div>
  <div class="field" data-v="A"><label for="apr">Approach, T<sub>out</sub> − T<sub>wb</sub></label>
    <div class="pair"><input id="apr" type="number" inputmode="decimal" step="any" /><span>K</span></div>
    <label class="hold"><input type="checkbox" data-hold="A" /> Hold</label><div class="tg"></div></div>
  <div class="field" data-v="F"><label for="flow">Water flow, <i>ṁ</i></label>
    <div class="pair"><input id="flow" type="number" inputmode="decimal" step="any" />
      <select id="flowU" aria-label="Flow unit"><option value="lps">L/s</option><option value="m3h">m³/h</option><option value="gpm">US gpm</option></select></div>
    <label class="hold"><input type="checkbox" data-hold="F" /> Hold</label><div class="tg"></div></div>
  <div class="field" data-v="Q"><label for="qkw">Heat rejected, <i>Q</i></label>
    <div class="pair"><input id="qkw" type="number" inputmode="decimal" step="any" /><span>kW</span></div>
    <label class="hold"><input type="checkbox" data-hold="Q" /> Hold</label><div class="tg"></div></div>
</div>
<div class="warn" id="ptWarn" role="status"></div>
<div class="btnrow"><button type="button" id="ptReset" class="ghost">Reset to example values</button></div>

<div class="results" id="ptRes"></div>
<p class="si">Chiller: <a id="toChiller" href="chiller-efficiency.html">open sheet III with these water temperatures</a> (water out → chiller entering, water in ← chiller leaving).</p>
<div class="btnrow" style="margin-top:14px"><button type="button" id="ptSave" class="ghost">Keep these values as the first case</button></div>
<p class="hint" id="cmpHint"></p>
<div class="table-scroll"><table class="cmp" id="scTable"></table></div>

<!-- ============ TOWER RESPONSE ============ -->
<h2 id="s2">2. Tower response: what happens to the water temperatures</h2>
<p class="lead">Section 1 is heat-balance arithmetic. It cannot say how much warmer the water leaves when the flow goes up, because that depends on how well the tower cools. This section does. Enter the tower as it is now, say what changes (flow, load, wet-bulb or fan air flow), and it estimates the new water-out and water-in temperatures. It is for checking a selection, not a replacement for the maker’s curves. <button class="mx-open" type="button" data-mxopen="tower">Formulae</button></p>

<h3 class="sub3">Step 1. The tower as it is now</h3>
<div class="btnrow" style="margin:0 0 10px"><button type="button" id="trTake" class="ghost">Take the values from section 1</button><button type="button" id="trEx" class="ghost">Load a worked example</button></div>
<div class="fields three">
  <div class="field"><label for="trH">Water in (hot)</label><div class="pair"><input id="trH" type="number" inputmode="decimal" step="any" /><span>°C</span></div></div>
  <div class="field"><label for="trC">Water out (cold)</label><div class="pair"><input id="trC" type="number" inputmode="decimal" step="any" /><span>°C</span></div></div>
  <div class="field"><label for="trW">Entering wet-bulb</label><div class="pair"><input id="trW" type="number" inputmode="decimal" step="any" /><span>°C</span></div></div>
  <div class="field"><label for="trF">Water flow</label><div class="pair"><input id="trF" type="number" inputmode="decimal" step="any" /><span class="trfu">L/s</span></div><div class="hint">In the unit chosen in section 1.</div></div>
  <div class="field"><label for="trAm">Air flow through the tower</label><select id="trAm"><option value="unk">I don’t know: use a typical value</option><option value="lg">Water-to-air ratio, L/G</option><option value="kgs">Dry air, kg/s</option><option value="m3s">Air volume, m³/s</option></select></div>
  <div class="field" id="trAv"><label for="trA" id="trAl">Air flow</label><div class="pair"><input id="trA" type="number" inputmode="decimal" step="any" /><span id="trAu"></span></div><div class="hint" id="trAh"></div></div>
</div>
<details class="more" style="margin:10px 0"><summary style="cursor:pointer;font-weight:600;min-height:36px;display:flex;align-items:center">More settings (fill characteristic, site)</summary>
<div class="fields three" style="margin-top:10px">
  <div class="field"><label for="trM">How the tower’s performance changes with L/G</label><select id="trM"><option value="0.5">−0.5 (flat)</option><option value="0.6">−0.6</option><option value="0.7" selected>−0.7 (typical)</option><option value="0.8">−0.8 (steep)</option><option value="own">My own value</option></select><div class="hint">The slope of the tower characteristic. Between −0.5 and −0.8 for most towers; the maker’s curve gives it.</div></div>
  <div class="field" id="trMoF" hidden><label for="trMo">Slope, as a positive number</label><input id="trMo" type="number" inputmode="decimal" step="any" value="0.7" /></div>
  <div class="field"><label for="trEl">Site elevation</label><div class="pair"><input id="trEl" type="number" inputmode="decimal" step="any" value="0" /><span>m</span></div><div class="hint">Sets the air pressure.</div></div>
</div></details>

<h3 class="sub3">Step 2. What changes?</h3>
<div class="fields three">
  <div class="field"><label for="trF2">New water flow</label><div class="pair"><input id="trF2" type="number" inputmode="decimal" step="any" /><span class="trfu">L/s</span></div></div>
  <div class="field"><label for="trLd">The heat load</label><select id="trLd"><option value="heat">stays the same</option><option value="range">changes with the flow (range stays the same)</option><option value="own">is a new value</option></select></div>
  <div class="field" id="trQF" hidden><label for="trQ">New heat rejected</label><div class="pair"><input id="trQ" type="number" inputmode="decimal" step="any" /><span>kW</span></div></div>
  <div class="field"><label for="trW2">New entering wet-bulb</label><div class="pair"><input id="trW2" type="number" inputmode="decimal" step="any" /><span>°C</span></div></div>
  <div class="field"><label for="trG2">Fan air flow, as a share of now</label><div class="pair"><input id="trG2" type="number" inputmode="decimal" step="any" value="100" min="1" /><span>%</span></div><div class="hint">100 % = unchanged. Use less for a slower fan.</div></div>
</div>
<div class="warn" id="trWarn" role="status"></div>
<div class="results" id="trRes"></div>
<p class="hint" id="trSay" style="font-size:14px;margin-top:10px"></p>
<div class="table-scroll"><table class="cmp" id="trTable"></table></div>
<h3 class="sub3">Check against a worked example</h3>
<p class="hint">One tower (water 40 → 31.7 °C, wet-bulb 26.7 °C, L/G 1.649, slope −0.8) is changed five ways. The table sets the water-out approach printed with each worked case against this sheet’s result, in °F as printed.</p>
<div class="table-scroll"><table class="cmp" id="trCheck"></table></div>

<!-- ============ WATER ============ -->
<h2 id="s3">3. Water use: evaporation, bleed-off and make-up</h2>
<p class="lead">Estimates the water a tower evaporates, bleeds off and loses as drift, and the make-up that replaces it. It uses the flow and range of section 1 and, when you have kept a first case, both the first case and the current values. <button class="mx-open" type="button" data-mxopen="tower">Formulae</button></p>
<div class="fields three">
  <div class="field wide"><label for="emeth">Evaporation estimate used</label>
    <select id="emeth">
      <option value="emp">Empirical: 0.00085 × 1.8 × flow × range</option>
      <option value="thumb">Rule of thumb: 0.1 % of flow per °F of range (0.18 % per K)</option>
      <option value="lat">Heat balance: share of the heat rejected ÷ latent heat</option>
    </select>
    <div class="hint" id="emHint"></div></div>
  <div class="field" id="fevBox" hidden><label for="fev">Share of the heat removed by evaporation</label>
    <div class="pair"><input id="fev" type="number" inputmode="decimal" step="any" value="90" min="10" max="100" /><span>%</span></div>
    <div class="hint">Usually 60 to 95 %. The empirical formula corresponds to about 89 %.</div></div>
  <div class="field"><label for="wunit">Show water in</label>
    <select id="wunit"><option value="m3h">m³/h</option><option value="lps">L/s</option><option value="gpm">US gpm</option><option value="m3d">m³/day (24 h running)</option></select></div>
  <div class="field"><label for="coc">Cycles of concentration, <i>N</i></label>
    <div class="pair"><input id="coc" type="number" inputmode="decimal" step="any" value="3" min="1.1" /><span>–</span></div>
    <div class="hint" id="cocHint">Dissolved solids in the circulating water ÷ in the make-up. Typical 3 to 6, set by water treatment.</div></div>
  <div class="field"><label for="condC">or: conductivity of the circulating water</label>
    <div class="pair"><input id="condC" type="number" inputmode="decimal" step="any" /><span>µS/cm</span></div></div>
  <div class="field"><label for="condM">and of the make-up water</label>
    <div class="pair"><input id="condM" type="number" inputmode="decimal" step="any" /><span>µS/cm</span></div>
    <div class="hint">Fill both and <i>N</i> is their ratio. Clear one to type <i>N</i> yourself.</div></div>
  <div class="field"><label for="drift">Drift loss</label>
    <div class="pair"><input id="drift" type="number" inputmode="decimal" step="any" value="0.002" min="0" /><span>% of flow</span></div>
    <div class="hint">Normal design: 0.002 % (Eurovent-certified) to 0.005 %. Up to 0.01 % is acceptable; 0.02 % is an old specification. See Notes.</div></div>
  <div class="field wide"><label class="chk" style="margin-top:26px"><input type="checkbox" id="dcount" checked /> Count the drift as part of the bleed-off</label>
    <div class="hint">Ticked (recommended): <i>B</i> = [<i>E</i> − (<i>N</i> − 1)·<i>D</i>] ÷ (<i>N</i> − 1). This is the exact mass balance: drift carries solids out, so the bleed-off only has to remove the rest. Unticked uses the simple form, <i>B</i> = <i>E</i>/(<i>N</i> − 1), which ignores drift and slightly overstates the bleed-off.</div></div>
</div>
<div class="warn" id="wWarn" role="status"></div>
<div class="table-scroll"><table class="cmp" id="waterTable"></table></div>
<div class="box-note" id="driftNote" hidden></div>
<h3 class="sub3">Evaporation by the three estimates</h3>
<div class="table-scroll"><table class="cmp" id="evTable"></table></div>
<p class="si" id="evNote"></p>

<footer>Preliminary checking only. The 90.1 tower rating (Table 6.8.1-7) is recorded for reference. Formulae, working and notes are in the Notes and formulae bar.</footer>
<div class="rights">© 2026 Dennis Luk. All rights reserved. No part of this site may be copied, reproduced or redistributed without written permission. Table values are transcribed from ANSI/ASHRAE/IES Standard 90.1-2025 (SI), © ASHRAE, and are shown for reference only; confirm against a licensed copy of the standard. Standards and handbooks cited are the copyright of their publishers.</div>
</article>

<button class="mx-pull" id="mxPull" type="button" aria-controls="mxDrawer" aria-expanded="false"><span>Notes and formulae</span></button>
<div class="mx-scrim" id="mxScrim"></div>
<aside class="mx-drawer" id="mxDrawer" aria-label="Notes and formulae">
  <div class="mx-bar"><h2>Notes and formulae</h2><button class="mx-close" type="button">Close</button></div>
  <div class="mx-tabs" role="tablist" aria-label="Sections">
    <button role="tab" type="button" id="mxt-tower" data-tab="tower" aria-controls="mxtab-tower">Formulae</button>
    <button role="tab" type="button" id="mxt-steps" data-tab="steps" aria-controls="mxtab-steps">Calculation steps</button>
    <button role="tab" type="button" id="mxt-rating" data-tab="rating" aria-controls="mxtab-rating">90.1 tower rating</button>
    <button role="tab" type="button" id="mxt-notes" data-tab="notes" aria-controls="mxtab-notes">Notes</button>
  </div>
  <div class="mx-body">
    <div role="tabpanel" id="mxtab-tower" aria-labelledby="mxt-tower">
      <h3>Relations</h3>
      <div id="fxT1" role="math"></div>
      <h3>Tower response (section 2)</h3>
      <p class="tn">Merkel’s relation: the tower’s cooling demand is KaV/L = ∫ cₚ dT ÷ (h<sub>w</sub> − h<sub>a</sub>) from water out to water in, worked out by the four-point method: KaV/L = (c<sub>p</sub> × range ÷ 4) × Σ 1/(h<sub>w</sub> − h<sub>a</sub>) at 10, 40, 60 and 90 % of the range. h<sub>w</sub> is the enthalpy of saturated air at the water temperature, and the air enthalpy rises along the way by (L/G) × c<sub>p</sub> × (T − T<sub>out</sub>) from the saturated enthalpy at the wet-bulb.</p>
      <p class="tn">The tower’s own characteristic is KaV/L = C × (L/G)<sup>−m</sup>. From the one point you enter, C = KaV/L × (L/G)<sup>m</sup>. For the new case the sheet finds the approach that makes the demand equal to C × (L/G<sub>new</sub>)<sup>−m</sup>, by bisection; water out = wet-bulb + approach and water in = water out + range.</p>
      <h3>Water use: evaporation, bleed-off, drift and make-up</h3>
      <div id="fxW" role="math"></div>
      <ul id="fxWDefs"></ul>
      <p class="tn">Empirical form: about 1.8 m³ evaporates for every 10 000 000 kcal rejected, which is 0.00153 m³ per m³ circulated per K of range. The rule of thumb is 0.1 % of the circulating flow per °F of range (0.18 % per K). The heat balance uses the share of the heat that leaves as vapour, 60 to 95 %, divided by the latent heat of water (about 2430 kJ/kg near 30 °C).</p>
    </div>
    <div role="tabpanel" id="mxtab-steps" aria-labelledby="mxt-steps" hidden>
      <p>The calculation step by step, with the values now on the sheet. The figures update as you type.</p>
      <div id="workT"></div>
    </div>
    <div role="tabpanel" id="mxtab-rating" aria-labelledby="mxt-rating" hidden>
      <p>The rating conditions of heat-rejection equipment in ANSI/ASHRAE/IES Standard 90.1-2025 (SI), Table 6.8.1-7, and the table of minimum performance. For the chiller’s rating conditions see <a href="chiller-efficiency.html">sheet III</a>.</p>
      <h3>Heat-rejection equipment, Table 6.8.1-7</h3>
      <div class="scroll"><table class="ref" id="rtTower"></table></div>
      <p class="tn">These describe the tower, not the chiller. An open-circuit tower is rated at 35.0 °C water in, 29.4 °C water out and 23.9 °C entering wet-bulb: a range of 5.6 K and an approach of 5.5 K. The chiller standard condition of 30.00 / 35.00 °C is a range of 5.0 K, and its 30.00 °C entering water is 0.6 K warmer than the tower’s rating outlet. The two ratings are separate. Your site’s wet-bulb, tower approach and chiller lift decide the real conditions.</p>
      <h3>Table 6.8.1-7 Heat rejection equipment, minimum efficiency</h3>
      <div class="scroll"><table class="ref" id="tb7"></table></div>
      <p class="tn">Open-circuit tower performance is the rated water flow at the thermal rating condition divided by the fan motor nameplate power (note a). Closed-circuit includes the spray pump (note b). The requirement does not apply to field-erected towers (note e).</p>
    </div>
    <div role="tabpanel" id="mxtab-notes" aria-labelledby="mxt-notes" hidden>
      <h3>Method</h3>
<p>Heat rejected = water flow × 4.186 × range, with water at 1 kg per litre. Range = water in − water out; approach = water out − wet-bulb; effectiveness = range ÷ (range + approach). When you change the flow or load, the new range follows from the heat balance, and the water temperatures follow from whichever values you hold. They are not predicted from the tower’s own response.</p>
      <h3>What this sheet does not do</h3>
<p>Section 1 does not model the tower’s own response; section 2 does, but only as an estimate from one known operating point and a typical slope. It assumes the air flow stays the same unless you change it (in practice a higher water flow slightly reduces the air flow), ignores recirculation, by-pass water at the walls and fan power, and is not valid far from the design point. If the air flow is not known, a typical water-to-air ratio of 1.3 is used and the answer is marked as an estimate. For a firm answer use the maker’s performance curves. Closed-circuit towers, dry coolers and evaporative condensers are not covered.</p>
<h3>Approach limit</h3>
      <p>The handbook notes that makers rarely guarantee less than about 2.8 K approach. The sheet marks anything below that.</p>
      <h3>Water use</h3>
      <p>Three evaporation estimates are shown side by side. They normally agree within about 15 %. The empirical formula and the heat balance (at about 89 % evaporative share) are the same line; the rule of thumb of 0.1 % per °F is the more conservative. Bleed-off is set by the cycles of concentration: <i>B</i> = <i>E</i>/(<i>N</i> − 1). Make-up is evaporation plus bleed-off plus drift. Cycles of concentration depend on the make-up water quality and treatment, and the conductivity ratio gives it directly where you can measure both waters. The sheet does not model the variation of evaporation with the dry-bulb temperature and humidity of the air, nor water used for filter backwash or basin overflow.</p>
      <h3>Drift loss: what is acceptable</h3>
      <p>Drift is water carried out as droplets, as a percentage of the circulating flow. In normal design:</p>
      <ul class="tn" style="margin-left:18px;font-size:14px">
        <li><b>0.002 %</b> or less: good, and the usual specification for a new tower with high-efficiency drift eliminators. This is the current Eurovent certification threshold.</li>
        <li><b>0.005 %</b>: a common maker’s guarantee for conventional eliminators.</li>
        <li><b>0.01 %</b>: the upper limit of acceptable practice today. It was the previous Eurovent threshold.</li>
        <li><b>0.02 %</b>: the older specification, now regarded as poor. Modern eliminators reach 0.001 to 0.003 %.</li>
      </ul>
      <p>Drift matters for water loss (small) and for Legionella control and nearby plant, where the droplets can carry bacteria and chemicals off the site. The figure is a maker’s guarantee, tested to a standard such as CTI ATC-140 or the Eurovent programme, and holds only while the eliminators are clean and undamaged and the tower runs near its rated air velocity. The sheet marks anything above 0.01 % as high. Check the limit in your project specification or local code: the Hong Kong EMSD code of practice for water-cooled air-conditioning systems gives no numeric drift limit, but requires eliminators to be maintained, and sets a minimum of 6 cycles of concentration for fresh water and 2 for sea water (section 2.4.2).</p>
      <h3>Sources</h3>
      <p>ANSI/ASHRAE/IES Standard 90.1-2025 (SI), Table 6.8.1-7. Check results against the licensed standard.</p>
    </div>
  </div>
</aside>

<script src="formula.js"></script>
<script>
(function () {
"use strict";
const $ = id => document.getElementById(id);
const K = 4.186;                               /* kJ/(kg·K), water at 1 kg/L */
const num = id => parseFloat($(id).value);
const fmt = (x, d) => (typeof x === "number" && isFinite(x)) ? x.toFixed(d) : "—";
const sg = (x, d) => !isFinite(x) ? "—" : (x < -0.5 * Math.pow(10, -d) ? "−" : "+") + Math.abs(x).toFixed(d);
const esc = s => String(s).replace(/[&<>]/g, c => c === "&" ? "&amp;" : c === "<" ? "&lt;" : "&gt;");
const box = (k, v, u, cls) => '<div class="box' + (cls ? " " + cls : "") + '"><div class="k">' + k + '</div><div class="v">' + v + '</div><div class="u">' + (u || "") + "</div></div>";
function warnBox(id, msgs) { const el = $(id); el.innerHTML = msgs.map(m => "<div>" + m + "</div>").join(""); el.classList.toggle("show", msgs.length > 0); }

/* ---------- units ---------- */
const FU = { lps: { f: 1, n: "L/s", d: 2 }, m3h: { f: 1 / 3.6, n: "m³/h", d: 1 }, gpm: { f: 0.0630902, n: "US gpm", d: 0 } };
const toLps = x => x * FU[$("flowU").value].f;
const fromLps = x => x / FU[$("flowU").value].f;
const flowStr = x => fmt(fromLps(x), FU[$("flowU").value].d);

/* ============================================================
   1. Linked heat balance: water in, water out, wet-bulb, range, approach, flow, heat rejected
   ============================================================ */
const VARS = ["H", "C", "W", "R", "A", "F", "Q"];
const ID = { H: "hwt", C: "cwt", W: "wbt", R: "rng", A: "apr", F: "flow", Q: "qkw" };
const TRI = [["H", "C", "R"], ["C", "W", "A"], ["Q", "F", "R"]];
const val = { H: 35, C: 30, W: 25.5, F: 100 }; val.R = 5; val.A = 4.5; val.Q = K * 100 * 5;
let hist = ["W", "F", "C", "H"];          /* newest first */
let pins = [];
let drivers = ["W", "F", "C", "H"];

function closure(list) {
  const s = new Set(list); let ch = true;
  while (ch) { ch = false; for (const t of TRI) { const k = t.filter(v => s.has(v)); if (k.length === 2) { t.forEach(v => { if (!s.has(v)) s.add(v); }); ch = true; } } }
  return s;
}
function pickDrivers(order) {
  const d = []; let cl = new Set();
  for (const v of order) { if (!cl.has(v)) { d.push(v); cl = closure(d); } if (cl.size === VARS.length) break; }
  return d;
}
function propagate(k) {
  const g = v => k[v] !== undefined;
  for (let it = 0; it < 12; it++) {
    let ch = false; const set = (v, x) => { k[v] = x; ch = true; };
    if (g("H") && g("C") && !g("R")) set("R", k.H - k.C); else if (g("H") && g("R") && !g("C")) set("C", k.H - k.R); else if (g("C") && g("R") && !g("H")) set("H", k.C + k.R);
    if (g("C") && g("W") && !g("A")) set("A", k.C - k.W); else if (g("C") && g("A") && !g("W")) set("W", k.C - k.A); else if (g("W") && g("A") && !g("C")) set("C", k.W + k.A);
    if (g("Q") && g("F") && !g("R") && k.F !== 0) set("R", k.Q / (K * k.F)); else if (g("Q") && g("R") && !g("F") && k.R !== 0) set("F", k.Q / (K * k.R)); else if (g("F") && g("R") && !g("Q")) set("Q", K * k.F * k.R);
    if (!ch) break;
  }
  return k;
}

const HNAME = { H: "water in", C: "water out", W: "wet-bulb", R: "range", A: "approach", F: "flow", Q: "heat rejected" };
const heldMsg = () => "That box is fixed by the values you are holding" + (pins.length ? " (" + pins.map(v => HNAME[v]).join(", ") + ")" : "") + ". Untick one of those Holds to change it.";
function tryEdit(v, x) {
  const nh = [v].concat(hist.filter(a => a !== v));
  const drv = pickDrivers(pins.concat(nh, VARS));
  if (drv.indexOf(v) < 0) return { ok: false, msg: heldMsg() };
  const known = {}; drv.forEach(d => known[d] = d === v ? x : val[d]); propagate(known);
  if (!VARS.every(a => isFinite(known[a]))) return { ok: false, msg: "That combination has no solution (a zero flow or range). Change another box first." };
  hist = nh; drivers = drv; VARS.forEach(a => val[a] = known[a]);
  return { ok: true };
}
function writeFields(skip) {
  VARS.forEach(v => {
    const el = $(ID[v]), calc = drivers.indexOf(v) < 0;
    const f = el.closest(".field"); f.classList.toggle("calc", calc);
    f.querySelector(".tg").textContent = calc ? "calculated" : (pins.indexOf(v) >= 0 ? "held" : "input");
    if (v === skip) return;
    el.value = v === "F" ? fromLps(val.F).toFixed(FU[$("flowU").value].d) : v === "Q" ? val.Q.toFixed(1) : val[v].toFixed(2);
  });
}
function ptWarnings() {
  const m = [];
  if (!(val.R > 0)) m.push("Water in must be warmer than water out.");
  if (!(val.A > 0)) m.push("Water out must be warmer than the wet-bulb. A tower cannot cool below it.");
  else if (val.A < 2.8) m.push("Approach is below about 2.8 K. Makers rarely guarantee less (handbook §7), so check with the maker.");
  if (!(val.F > 0)) m.push("Water flow must be above zero.");
  if (val.H > 60 || val.C < 3) m.push("Temperatures look unusual for an open cooling tower. Check the entries.");
  return m;
}
function ptInput(v) {
  const el = $(ID[v]); let x = parseFloat(el.value);
  if (!isFinite(x)) return;
  if (v === "F") x = toLps(x);
  const r = tryEdit(v, x);
  if (!r.ok) { warnBox("ptWarn", [r.msg]); writeFields(null); return; }
  writeFields(v); recalc();
}
VARS.forEach(v => { $(ID[v]).addEventListener("input", () => ptInput(v)); $(ID[v]).addEventListener("change", () => { writeFields(null); }); });
$("flowU").addEventListener("change", () => { writeFields(null); recalc(); });
document.querySelectorAll("[data-hold]").forEach(cb => cb.addEventListener("change", () => {
  const v = cb.dataset.hold;
  if (cb.checked) {
    const drv = pickDrivers(pins.concat([v], hist, VARS));
    if (drv.indexOf(v) < 0) { cb.checked = false; warnBox("ptWarn", ["That value is already fixed by the values you are holding."]); return; }
    pins.push(v);
  } else pins = pins.filter(x => x !== v);
  drivers = pickDrivers(pins.concat(hist, VARS));
  writeFields(null); recalc();
}));
$("ptReset").addEventListener("click", () => {
  pins = []; document.querySelectorAll("[data-hold]").forEach(c => c.checked = false);
  hist = ["W", "F", "C", "H"];
  val.H = 35; val.C = 30; val.W = 25.5; val.F = 100; val.R = 5; val.A = 4.5; val.Q = K * 100 * 5;
  snap = Object.assign({}, val);
  drivers = pickDrivers(pins.concat(hist, VARS));
  writeFields(null); recalc();
});

/* the first case kept for comparison */
let snap = { H: 35, C: 30, W: 25.5, F: 100, R: 5, A: 4.5, Q: K * 100 * 5 };
const snapDiff = () => Math.abs(snap.F - val.F) > 1e-9 || Math.abs(snap.R - val.R) > 1e-9 || Math.abs(snap.H - val.H) > 1e-9 || Math.abs(snap.C - val.C) > 1e-9 || Math.abs(snap.W - val.W) > 1e-9;
$("ptSave").addEventListener("click", () => { snap = Object.assign({}, val); recalc(); });
["coc", "drift", "emeth", "fev", "wunit", "condC", "condM", "dcount"].forEach(id => $(id).addEventListener("input", recalc));
["emeth", "dcount"].forEach(id => $(id).addEventListener("input", () => fxDraw()));

function recalc() {
  warnBox("ptWarn", ptWarnings());
  const okPt = val.R > 0 && val.A > 0 && val.F > 0;
  const eff = val.R / (val.R + val.A);
  $("ptRes").innerHTML = okPt ? [
    box("Heat rejected", fmt(val.Q, 0) + " kW", fmt(val.Q / 1000, 3) + " MW · " + fmt(val.Q / 3.517, 0) + " RT"),
    box("Range", fmt(val.R, 2) + " K", "approach " + fmt(val.A, 2) + " K"),
    box("Flow", fmt(val.F, 2) + " L/s", fmt(val.F * 3.6, 1) + " m³/h · " + fmt(val.F / 0.0630902, 0) + " US gpm"),
    box("Effectiveness", fmt(eff * 100, 1) + " %", "Range ÷ (range + approach)")
  ].join("") : "";
  { const a = $("toChiller"); if (a && okPt) a.href = "chiller-efficiency.html?cin=" + val.C.toFixed(2) + "&cout=" + val.H.toFixed(2) + "&wb=" + val.W.toFixed(2) + "&app=" + val.A.toFixed(2); }

  const T = $("scTable"), diff = okPt && snapDiff();
  if (diff) {
    const row = (nm, a, b2, dd, u) => "<tr><th>" + nm + "</th><td>" + a + "</td><td><b>" + b2 + "</b></td><td>" + dd + "</td><td>" + u + "</td></tr>";
    T.innerHTML = "<thead><tr><th></th><th>First case</th><th>Now</th><th>Change</th><th></th></tr></thead><tbody>" +
      row("Water in", fmt(snap.H, 2), fmt(val.H, 2), sg(val.H - snap.H, 2), "°C") +
      row("Water out", fmt(snap.C, 2), fmt(val.C, 2), sg(val.C - snap.C, 2), "°C") +
      row("Approach", fmt(snap.A, 2), fmt(val.A, 2), sg(val.A - snap.A, 2), "K") +
      row("Range", fmt(snap.R, 2), fmt(val.R, 2), sg(val.R - snap.R, 2), "K") +
      row("Wet-bulb", fmt(snap.W, 2), fmt(val.W, 2), sg(val.W - snap.W, 2), "°C") +
      row("Water flow", flowStr(snap.F), flowStr(val.F), sg(fromLps(val.F - snap.F), FU[$("flowU").value].d), FU[$("flowU").value].n) +
      row("Heat rejected", fmt(snap.Q, 0), fmt(val.Q, 0), sg(val.Q - snap.Q, 0), "kW") + "</tbody>";
    $("cmpHint").textContent = "Compared with the values kept as the first case.";
  } else { T.innerHTML = ""; $("cmpHint").textContent = okPt ? "Change a value, and the change from the first case is shown here." : ""; }
  waterUse(okPt, val, diff ? snap : null);
  working(diff ? snap : null);
}


/* ---------- water use ---------- */
const HFG = 2430;                               /* kJ/kg, latent heat of water near 30 °C */
const WU = { m3h: { n: "m³/h", f: 1, d: 2 }, lps: { n: "L/s", f: 1 / 3.6, d: 3 }, gpm: { n: "US gpm", f: 4.402868, d: 1 }, m3d: { n: "m³/day", f: 24, d: 1 } };
let lastWater = null;
const EMETH = {
  emp: { n: "Empirical", fx: (V, R) => 0.00085 * 1.8 * V * R },
  thumb: { n: "0.1 % of flow per °F of range", fx: (V, R) => 0.0018 * V * R },
  lat: { n: "Heat balance", fx: (V, R, f) => f / 100 * K * (V / 3.6) * R / HFG * 3.6 }
};
function waterUse(okPt, v, sc) {
  const cc = num("condC"), cm = num("condM"), cocEl = $("coc");
  const byCond = cc > 0 && cm > 0;
  cocEl.readOnly = byCond;
  if (byCond) { cocEl.value = (cc / cm).toFixed(2); $("cocHint").textContent = "Calculated: " + fmt(cc, 0) + " ÷ " + fmt(cm, 0) + " µS/cm. Clear one conductivity to type N yourself."; }
  else $("cocHint").textContent = "Dissolved solids in the circulating water ÷ in the make-up. Typical 3 to 6, set by water treatment.";
  const meth = $("emeth").value, fev = num("fev"), coc = num("coc"), dr = num("drift"), dc = $("dcount").checked;
  $("fevBox").hidden = meth !== "lat";
  $("emHint").textContent = meth === "emp" ? "1.8 m³ per 10 000 000 kcal rejected." : meth === "thumb" ? "gpm × range °F ÷ 1000." : "heat leaving as vapour ÷ 2430 kJ/kg.";
  const w = [];
  const T = $("waterTable"), EV = $("evTable");
  if (!okPt || !(v.F > 0) || !(v.R > 0)) { T.innerHTML = ""; EV.innerHTML = ""; $("evNote").textContent = ""; lastWater = null; warnBox("wWarn", [okPt ? "" : "Complete the operating point in section 1 first."].filter(Boolean)); return; }
  if (!(coc > 1)) w.push("Cycles of concentration must be above 1.");
  if (!(dr >= 0)) w.push("Drift cannot be negative.");
  if (meth === "lat" && !(fev > 0 && fev <= 100)) w.push("Enter the evaporative share, 0 to 100 %.");
  warnBox("wWarn", w);
  const u = WU[$("wunit").value], fe = (fev > 0 ? fev : 90);
  const cases = sc ? [{ n: "First case", F: sc.F, R: sc.R }, { n: "Now", F: v.F, R: v.R }] : [{ n: "Now", F: v.F, R: v.R }];
  const calc = c => {
    const V = c.F * 3.6, E = EMETH[meth].fx(V, c.R, fe), D = V * dr / 100;
    let B = coc > 1 ? E / (coc - 1) : NaN; if (dc && B - D < 0) B = D; if (dc) B = B - D;
    return { V, E, D, B, M: E + B + D, all: Object.keys(EMETH).map(k => EMETH[k].fx(V, c.R, fe)), bleedZero: dc && coc > 1 && E / (coc - 1) < D };
  };
  const res = cases.map(c => Object.assign({ c }, calc(c)));
  lastWater = { res, meth, coc, dr, dc, fe };
  if (!(coc > 1)) { T.innerHTML = ""; }
  else {
    const row = (nm, k, strong) => "<tr" + (strong ? ' class="on"' : "") + "><th>" + nm + "</th>" + res.map(r => "<td>" + fmt(r[k] * u.f, u.d + (k === "D" ? 2 : 0)) + "</td>").join("") + res.map(r => "<td>" + fmt(r[k] / r.V * 100, 3) + "</td>").join("") + "</tr>";
    T.innerHTML = "<thead><tr><th>In " + u.n + "</th>" + res.map(r => "<th>" + r.c.n + "</th>").join("") + res.map(r => "<th>" + r.c.n + ", % of flow</th>").join("") + "</tr></thead><tbody>" +
      "<tr><th>Circulating water</th>" + res.map(r => "<td>" + fmt(r.V * u.f, u.d) + "</td>").join("") + res.map(() => "<td>100</td>").join("") + "</tr>" +
      row("Evaporation, <i>E</i>", "E") + row("Drift, <i>D</i>", "D") + row("Bleed-off, <i>B</i>", "B") + row("Make-up, <i>M</i>", "M", true) + "</tbody>";
    if (res.some(r => r.bleedZero)) w.push("At this drift loss and these cycles, drift alone carries more solids out than the bleed-off needs. No bleed-off is required.");
    warnBox("wWarn", w);
  }
  const dn = $("driftNote");
  if (coc > 1) {
    const r1 = res[res.length - 1], Bh = r1.E / (coc - 1);
    dn.hidden = false;
    dn.innerHTML = "<b>Drift loss:</b> " + fmt(r1.D * u.f, u.d + 2) + " " + u.n + " (" + fmt(r1.D * 1000 / 3600, 4) + " L/s, " + fmt(dr, 4) + " % of flow). " +
      (dc ? "Bleed-off = " + fmt(r1.E * u.f, u.d + 2) + " ÷ (" + fmt(coc, 2) + " − 1) − " + fmt(r1.D * u.f, u.d + 2) + " = <b>" + fmt(r1.B * u.f, u.d + 2) + " " + u.n + "</b>; without the drift correction it would be " + fmt(Bh * u.f, u.d + 2) + " " + u.n + "." :
        "Drift is added to the make-up on top of the bleed-off. With the drift correction ticked the bleed-off would be " + fmt(Math.max(0, Bh - r1.D) * u.f, u.d + 2) + " " + u.n + ".") +
      (dr > 0.01 ? " <b>High: normal design is 0.002 % to 0.005 %, and 0.01 % is the upper limit of acceptable practice.</b>" : dr > 0.005 ? " Acceptable, but above the usual 0.002 % to 0.005 % of a new tower." : dr > 0 ? " Within normal design (0.002 % to 0.005 %)." : "");
  } else dn.hidden = true;
  EV.innerHTML = "<thead><tr><th>Estimate, in " + u.n + "</th>" + res.map(r => "<th>" + r.c.n + "</th>").join("") + res.map(r => "<th>" + r.c.n + ", % of flow</th>").join("") + "</tr></thead><tbody>" +
    Object.keys(EMETH).map((k, i) => "<tr" + (k === meth ? ' class="on"' : "") + "><th>" + EMETH[k].n + (k === "lat" ? " (" + fmt(fe, 0) + " %)" : "") + "</th>" + res.map(r => "<td>" + fmt(r.all[i] * u.f, u.d) + "</td>").join("") + res.map(r => "<td>" + fmt(r.all[i] / r.V * 100, 3) + "</td>").join("") + "</tr>").join("") + "</tbody>";
  const r0 = res[res.length - 1];
  $("evNote").textContent = "Heat rejected " + fmt(K * v.F * v.R, 0) + " kW. Evaporating all of it would take " + fmt(K * v.F * v.R / HFG * 3.6 * u.f, u.d) + " " + u.n + " (100 % share). Make-up per kWh rejected: " + fmt(coc > 1 ? r0.M * 1000 / (K * v.F * v.R) : NaN, 2) + " L/kWh.";
}


(function buildRating() {
  const th = a => "<thead><tr>" + a.map(x => "<th>" + x + "</th>").join("") + "</tr></thead>";
  const body = rows => "<tbody>" + rows.map(r => "<tr>" + r.map(x => "<td>" + x + "</td>").join("") + "</tr>").join("") + "</tbody>";
  $("rtTower").innerHTML = th(["Equipment", "Water in, °C", "Water out, °C", "Air entering, °C", "Range, K", "Approach, K", "Required, L/(s·kW)"]) + body([
    ["Open-circuit tower, propeller or axial fan", "35.0", "29.4", "23.9 wb", "5.6", "5.5", "3.56"],
    ["Open-circuit tower, centrifugal fan", "35.0", "29.4", "23.9 wb", "5.6", "5.5", "1.7"],
    ["Closed-circuit tower, propeller or axial fan", "38.9", "32.2", "23.9 wb", "6.7", "8.3", "1.36"],
    ["Closed-circuit tower, centrifugal fan", "38.9", "32.2", "23.9 wb", "6.7", "8.3", "0.59"],
    ["Dry cooler (air-cooled fluid cooler)", "46.1", "40.6", "35.0 db", "5.5", "5.6 to db", "0.38"],
    ["Adiabatic fluid cooler, integral pad", "40.6", "35.0", "35.0 db / 23.9 wb", "5.6", "11.1 to wb", "0.52"]
  ]);
})();

function buildTables() {
  const t7 = [
    ["Propeller or axial fan open-circuit cooling towers", "35.0 in, 29.4 out, 23.9 wb", "3.56 L/(s·kW)", "CTI ATC-105 and STD-201 RS"],
    ["Centrifugal fan open-circuit cooling towers", "35.0 in, 29.4 out, 23.9 wb", "1.7 L/(s·kW)", "CTI ATC-105 and STD-201 RS"],
    ["Propeller or axial fan closed-circuit cooling towers", "38.9 in, 32.2 out, 23.9 wb", "1.36 L/(s·kW)", "CTI ATC-105S and STD-201 RS"],
    ["Centrifugal fan closed-circuit cooling towers", "38.9 in, 32.2 out, 23.9 wb", "0.59 L/(s·kW)", "CTI ATC-105S and STD-201 RS"],
    ["Propeller or axial fan dry coolers (air-cooled fluid coolers)", "46.1 in, 40.6 out, 35.0 db", "0.38 L/(s·kW)", "CTI ATC-105DS"],
    ["Propeller or axial fan evaporative condensers, R-448A", "73.9 gas in, 40.6 cond., 23.9 wb", "62.8 COP<sub>C</sub>", "CTI ATC-106"],
    ["Propeller or axial fan evaporative condensers, ammonia", "60 gas in, 35.7 cond., 23.9 wb", "52.6 COP<sub>C</sub>", "CTI ATC-106"],
    ["Centrifugal fan evaporative condensers, R-448A", "73.9 gas in, 40.6 cond., 23.9 wb", "54.0 COP<sub>C</sub>", "CTI ATC-106"],
    ["Centrifugal fan evaporative condensers, ammonia", "60 gas in, 35.7 cond., 23.9 wb", "43.2 COP<sub>C</sub>", "CTI ATC-106"],
    ["Air-cooled condensers", "52 cond., 88 gas in, 8 subcooling, 35 db", "69 COP<sub>C</sub>", "AHRI 460"],
    ["Propeller or axial fan adiabatic fluid coolers, integral pad type", "40.6 in, 35.0 out, 35.0 db, 23.9 wb", "0.52 L/(s·kW)", "CTI ATC-105 Adiabatic"]
  ];
  $("tb7").innerHTML = "<thead><tr><th>Equipment type</th><th>Rating condition, °C (all capacities)</th><th>Performance required</th><th>Test procedure</th></tr></thead><tbody>" + t7.map((r, i) => '<tr data-t7="' + i + '"><td>' + r[0] + "</td><td>" + r[1] + "</td><td>" + r[2] + "</td><td>" + r[3] + "</td></tr>").join("") + "</tbody>";
}

function markTables() { /* nothing to mark: the tower type is not chosen on this sheet */ }


MX.formula($("fxW"), [
  "$E$ = 0.00085 · 1.8 · $V$ · $R$",
  "$E$ = 0.0018 · $V$ · $R$",
  "$E$ = @frac{$f$ · $Q$}{$h$_{fg}} × 3.6",
  "$B$ = @frac{$E$}{$N$ − 1}",
  "$B$ = @frac{$E$}{$N$ − 1} − $D$",
  "$D$ = $V$ · @frac{$δ$}{100}",
  "$M$ = $E$ + $B$ + $D$",
  "$N$ = @frac{$σ$_{circ}}{$σ$_{make-up}}"
]);
MX.defs($("fxWDefs"), [
  ["$V$", "circulating water flow, m³/h"],
  ["$R$", "range, K (°C)"],
  ["$f$, $h$_{fg}", "share of the heat removed by evaporation, and latent heat, 2430 kJ/kg"],
  ["$E$, $B$, $D$, $M$", "evaporation, bleed-off, drift and make-up, m³/h"],
  ["$N$", "cycles of concentration"],
  ["$δ$", "drift loss, % of the circulating flow"],
  ["$σ$", "electrical conductivity, µS/cm"]
]);
function fxDraw() {
  const meth = $("emeth").value, dc = $("dcount").checked;
  const EF = { emp: "$E$ = 0.00085 · 1.8 · $V$ · $R$", thumb: "$E$ = 0.0018 · $V$ · $R$", lat: "$E$ = @frac{$f$ · $Q$}{$h$_{fg}} × 3.6" }[meth] || "$E$ = 0.00085 · 1.8 · $V$ · $R$";
  const BF = dc ? "$B$ = @frac{$E$}{$N$ − 1} − $D$" : "$B$ = @frac{$E$}{$N$ − 1}";
  MX.formula($("fxT1"), ["$R$ = $T$_{in} − $T$_{out}", "$A$ = $T$_{out} − $T$_{wb}", "$Q$ = $ṁ$ · $c$_{w} · $R$", "$η$ = @frac{$R$}{$R$ + $A$}", EF, BF]);
}
fxDraw();

function working(first) {
  const sT = [];
  if (val.R > 0 && val.A > 0 && val.F > 0) {
    sT.push({ t: "Heat balance", m: ["$R$ = " + fmt(val.H, 2) + " − " + fmt(val.C, 2) + " = **" + fmt(val.R, 2) + " K**", "$A$ = " + fmt(val.C, 2) + " − " + fmt(val.W, 2) + " = **" + fmt(val.A, 2) + " K**", "$Q$ = " + fmt(val.F, 2) + " × 4.186 × " + fmt(val.R, 2) + " = **" + fmt(val.Q, 1) + " kW**", "$η$ = " + fmt(val.R, 2) + " ÷ (" + fmt(val.R, 2) + " + " + fmt(val.A, 2) + ") = **" + fmt(val.R / (val.R + val.A) * 100, 1) + " %**"], n: "Water at 1 kg per litre." });
    if (first) sT.push({ t: "Change from the first case", m: ["$R$: " + fmt(first.R, 2) + " → **" + fmt(val.R, 2) + " K**", "$Q$ = " + fmt(first.F, 2) + " × 4.186 × " + fmt(first.R, 2) + " = " + fmt(first.Q, 1) + " kW, now **" + fmt(val.Q, 1) + " kW**"], n: "If the heat rejected is held, the range changes in inverse proportion to the flow: $R$ = $Q$ ÷ ($ṁ$ · $c$_{w})." });
  }
  if (lastWater) {
    const W0 = lastWater, uu = WU[$("wunit").value];
    W0.res.forEach(r => {
      const Em = { emp: "0.00085 × 1.8 × " + fmt(r.V, 2) + " × " + fmt(r.c.R, 2), thumb: "0.0018 × " + fmt(r.V, 2) + " × " + fmt(r.c.R, 2), lat: fmt(W0.fe, 0) + " % × " + fmt(K * r.c.F * r.c.R, 0) + " kW ÷ 2430 × 3600 ÷ 1000" }[W0.meth];
      sT.push({ t: "Water use, " + (r.c.n === "Now" ? "now" : "first case"), m: ["$V$ = " + fmt(r.c.F, 2) + " L/s × 3.6 = **" + fmt(r.V, 2) + " m³/h**", "$E$ = " + Em + " = **" + fmt(r.E, 3) + " m³/h**", "$D$ = " + fmt(r.V, 2) + " × " + fmt(W0.dr, 4) + " ÷ 100 = **" + fmt(r.D, 4) + " m³/h**"].concat(W0.coc > 1 ? ["$B$ = " + fmt(r.E, 3) + " ÷ (" + fmt(W0.coc, 2) + " − 1)" + (W0.dc ? " − " + fmt(r.D, 4) : "") + " = **" + fmt(r.B, 3) + " m³/h**", "$M$ = " + fmt(r.E, 3) + " + " + fmt(r.B, 3) + " + " + fmt(r.D, 4) + " = **" + fmt(r.M, 3) + " m³/h**" + (uu.f !== 1 ? " = " + fmt(r.M * uu.f, uu.d) + " " + uu.n : "")] : []), n: W0.dc ? "Drift counted as part of the bleed-off." : "Bleed-off from the handbook relation; drift added to the make-up." });
    });
  }
  if (lastTR && lastTR.o.ok) {
    const p = lastTR.p, o = lastTR.o;
    sT.push({ t: "Tower response: the tower now", m: ["L/G = " + fmt(p.lg, 3) + (p.est ? " (typical value assumed)" : ""), "$KaV/L$ = (4.186 × " + fmt(o.R1, 2) + " ÷ 4) × Σ 1/(h_w − h_a) at 10, 40, 60, 90 % of the range = **" + fmt(o.K1, 4) + "**", "$C$ = " + fmt(o.K1, 4) + " × " + "(" + fmt(p.lg, 3) + ")^" + p.m + " = **" + fmt(o.C0, 4) + "**"] });
    sT.push({ t: "Tower response: the new case", m: ["Range = " + fmt(o.Q2, 1) + " ÷ (4.186 × " + fmt(o.F2, 2) + ") = **" + fmt(o.R2, 2) + " K**", "L/G = " + fmt(o.F2, 2) + " ÷ " + fmt(p.F, 2) + " × " + fmt(p.lg, 3) + " ÷ " + fmt(o.g, 3) + " = **" + fmt(o.lg2, 3) + "**", "$KaV/L$ = " + fmt(o.C0, 4) + " × " + "(" + fmt(o.lg2, 3) + ")^−" + p.m + " = **" + fmt(o.K2, 4) + "**", "Approach found so that the demand equals " + fmt(o.K2, 4) + ": **" + fmt(o.A2, 2) + " K**", "Water out = " + fmt(o.W2, 2) + " + " + fmt(o.A2, 2) + " = **" + fmt(o.C2, 2) + " °C**; water in = " + fmt(o.C2, 2) + " + " + fmt(o.R2, 2) + " = **" + fmt(o.H2, 2) + " °C**"] });
  }
  MX.steps($("workT"), sT, "Enter a valid heat balance in section 1 to see the working.");
}


/* ============================================================
   2. Tower response (Merkel, four-point, with the tower characteristic KaV/L = C (L/G)^-m)
   ============================================================ */
const TR = {};
function psatPa(t) { const T = t + 273.15; return Math.exp(-5800.2206 / T + 1.3914993 - 0.048640239 * T + 4.1764768e-5 * T * T - 1.4452093e-8 * T * T * T + 6.5459673 * Math.log(T)); }
function hsat(t, P) { const ps = psatPa(t), W = 0.621945 * ps / (P - ps); return 1.006 * t + W * (2501 + 1.86 * t); }   /* kJ/kg dry air */
function ntu(H, C, W, lg, P) {
  const R = H - C, ha1 = hsat(W, P); let s = 0;
  for (const x of [0.1, 0.4, 0.6, 0.9]) { const d = hsat(C + x * R, P) - (ha1 + x * R * lg * K); if (!(d > 1e-6)) return Infinity; s += 1 / d; }
  return R * K * s / 4;
}
function solveApproach(R, W, lg, Kt, P) {
  let lo = 0.02, hi = 60;
  if (ntu(W + lo + R, W + lo, W, lg, P) < Kt) return { A: NaN, why: "low" };
  if (ntu(W + hi + R, W + hi, W, lg, P) > Kt) return { A: NaN, why: "high" };
  for (let i = 0; i < 90; i++) { const m = (lo + hi) / 2; if (ntu(W + m + R, W + m, W, lg, P) > Kt) lo = m; else hi = m; }
  return { A: (lo + hi) / 2 };
}
const presP = el => 101325 * Math.pow(1 - 2.25577e-5 * (isFinite(el) ? el : 0), 5.25588);
const LG_TYPICAL = 1.3;
function tower(p) {            /* p: H,C,W (°C), F (L/s), lg, m, P (Pa); n: F2, mode, Q2, W2, g */
  const o = { ok: false, msg: [] };
  const R1 = p.H - p.C, A1 = p.C - p.W;
  if (!(R1 > 0) || !(A1 > 0) || !(p.F > 0) || !(p.lg > 0)) { o.msg.push("Enter water in, water out, wet-bulb and flow for the tower as it is now. Water in must be above water out, and water out above the wet-bulb."); return o; }
  const K1 = ntu(p.H, p.C, p.W, p.lg, p.P);
  if (!isFinite(K1)) { o.msg.push("The air flow is too small for this range: the air would leave hotter than the water. Check the air flow."); return o; }
  const F2 = p.F2 > 0 ? p.F2 : p.F, g = p.g > 0 ? p.g / 100 : 1, W2 = isFinite(p.W2) ? p.W2 : p.W;
  const Q1 = K * p.F * R1;
  let Q2 = p.mode === "own" && p.Q2 > 0 ? p.Q2 : p.mode === "range" ? K * F2 * R1 : Q1;
  const R2 = Q2 / (K * F2), lg2 = F2 / p.F * p.lg / g, C0 = K1 * Math.pow(p.lg, p.m), K2 = C0 * Math.pow(lg2, -p.m);
  const s = solveApproach(R2, W2, lg2, K2, p.P);
  Object.assign(o, { R1, A1, Q1, K1, F2, W2, R2, Q2, lg2, K2, C0, g });
  if (!isFinite(s.A)) { o.msg.push(s.why === "low" ? "The tower cannot cool this load at these conditions, even to a very small approach. Reduce the load or the flow, or raise the air flow." : "The approach would be above 60 K: this is far outside what the estimate can handle. Check the inputs."); return o; }
  o.ok = true; o.A2 = s.A; o.C2 = W2 + s.A; o.H2 = o.C2 + R2;
  if (s.A < 2.8) o.msg.push("The new approach is below about 2.8 K. Makers rarely guarantee less, so check with the maker.");
  if (Math.abs(F2 / p.F - 1) > 0.5 || Math.abs(g - 1) > 0.5) o.msg.push("A change of more than 50 % in flow or air flow is far from the point you entered. Treat the result as rough.");
  return o;
}
function trInputs() {
  const am = $("trAm").value, a = num("trA"), f = num("trF"), W = num("trW"), P = presP(num("trEl"));
  let lg = LG_TYPICAL, est = true;
  if (am === "lg" && a > 0) { lg = a; est = false; }
  else if (am === "kgs" && a > 0 && f > 0) { lg = toLpsRaw(f) / a; est = false; }
  else if (am === "m3s" && a > 0 && f > 0) { lg = toLpsRaw(f) / (a * 1.15 * P / 101325); est = false; }
  const mo = $("trM").value === "own" ? num("trMo") : parseFloat($("trM").value);
  return { H: num("trH"), C: num("trC"), W: W, F: toLpsRaw(f), lg: lg, est: est, m: mo > 0 ? mo : 0.7, P: P, F2: toLpsRaw(num("trF2")), mode: $("trLd").value, Q2: num("trQ"), W2: num("trW2"), g: num("trG2") };
}
const toLpsRaw = x => x * FU[$("flowU").value].f;
let lastTR = null;
function trUnits() {
  const u = FU[$("flowU").value].n; document.querySelectorAll(".trfu").forEach(e => e.textContent = u);
  const am = $("trAm").value; $("trAv").hidden = am === "unk";
  $("trAl").textContent = am === "lg" ? "Water-to-air ratio, L/G" : am === "kgs" ? "Dry air flow" : "Air volume flow"; $("trAu").textContent = am === "lg" ? "kg/kg" : am === "kgs" ? "kg/s" : "m³/s";
  $("trAh").textContent = am === "lg" ? "Mass of water per mass of dry air. Typically 1.0 to 1.6." : am === "kgs" ? "Dry air through the fans at design, from the tower or fan data sheet." : "From the fan or tower data sheet. Converted at 1.15 kg/m³ of dry air (about 30 °C), corrected for elevation.";
  $("trMoF").hidden = $("trM").value !== "own"; $("trQF").hidden = $("trLd").value !== "own";
}
function trCalc() {
  trUnits();
  const p = trInputs(), o = tower(p); lastTR = { p, o };
  const msgs = o.msg.slice(); if (p.est && o.ok !== undefined && isFinite(p.H)) msgs.push("The air flow is not known, so a typical water-to-air ratio of " + LG_TYPICAL + " is assumed. The result is an estimate; give the air flow for a better one.");
  if (!o.ok) { $("trRes").innerHTML = ""; $("trSay").textContent = ""; $("trTable").innerHTML = ""; warnBox("trWarn", msgs); working(null); return; }
  warnBox("trWarn", msgs);
  const dC = o.C2 - p.C;
  $("trRes").innerHTML = [
    box("Water out, new", fmt(o.C2, 2) + " °C", sg(dC, 2) + " K from now"),
    box("Water in, new", fmt(o.H2, 2) + " °C", sg(o.H2 - p.H, 2) + " K from now"),
    box("Approach, new", fmt(o.A2, 2) + " K", "was " + fmt(o.A1, 2) + " K"),
    box("Range, new", fmt(o.R2, 2) + " K", "was " + fmt(o.R1, 2) + " K")
  ].join("");
  const same = Math.abs(o.F2 - p.F) < 1e-9 && Math.abs(o.W2 - p.W) < 1e-9 && Math.abs(o.g - 1) < 1e-9 && Math.abs(o.Q2 - o.Q1) < 1e-6;
  $("trSay").textContent = same ? "Nothing has changed yet. Change the flow, the load, the wet-bulb or the fan air flow above." : "The tower cools the water to " + fmt(o.C2, 1) + " °C, " + (Math.abs(dC) < 0.005 ? "the same as now" : fmt(Math.abs(dC), 2) + " K " + (dC > 0 ? "warmer" : "cooler") + " than now") + ", and the approach goes from " + fmt(o.A1, 2) + " K to " + fmt(o.A2, 2) + " K.";
  const row = (nm, a, b2, d, u) => "<tr><th>" + nm + "</th><td>" + a + "</td><td><b>" + b2 + "</b></td><td>" + d + "</td><td>" + u + "</td></tr>", fu = FU[$("flowU").value];
  $("trTable").innerHTML = "<thead><tr><th></th><th>Now</th><th>New</th><th>Change</th><th></th></tr></thead><tbody>" +
    row("Water in", fmt(p.H, 2), fmt(o.H2, 2), sg(o.H2 - p.H, 2), "°C") + row("Water out", fmt(p.C, 2), fmt(o.C2, 2), sg(dC, 2), "°C") + row("Wet-bulb", fmt(p.W, 2), fmt(o.W2, 2), sg(o.W2 - p.W, 2), "°C") +
    row("Approach", fmt(o.A1, 2), fmt(o.A2, 2), sg(o.A2 - o.A1, 2), "K") + row("Range", fmt(o.R1, 2), fmt(o.R2, 2), sg(o.R2 - o.R1, 2), "K") +
    row("Water flow", fmt(p.F / fu.f, fu.d), fmt(o.F2 / fu.f, fu.d), sg((o.F2 - p.F) / fu.f, fu.d), fu.n) + row("Heat rejected", fmt(o.Q1, 0), fmt(o.Q2, 0), sg(o.Q2 - o.Q1, 0), "kW") +
    row("Water-to-air ratio, L/G", fmt(p.lg, 3), fmt(o.lg2, 3), sg(o.lg2 - p.lg, 3), "") + row("Tower characteristic KaV/L", fmt(o.K1, 3), fmt(o.K2, 3), sg(o.K2 - o.K1, 3), "") + "</tbody>";
  working(null);
}
function trFill(h, c, w, flowLps, lg) {
  const fu = FU[$("flowU").value];
  $("trH").value = +(+h).toFixed(3); $("trC").value = +(+c).toFixed(3); $("trW").value = +(+w).toFixed(3); $("trF").value = +(flowLps / fu.f).toFixed(fu.d + 2);
  $("trF2").value = $("trF").value; $("trW2").value = $("trW").value; $("trG2").value = 100; $("trLd").value = "heat";
  if (lg) { $("trAm").value = "lg"; $("trA").value = lg; } 
}
$("trTake").addEventListener("click", () => { trFill(val.H, val.C, val.W, val.F, null); if ($("trAm").value === "lg" && false) {} trCalc(); });
$("trEx").addEventListener("click", () => { trFill(40, (89 - 32) / 1.8, (80 - 32) / 1.8, 100, 1.6492); $("trM").value = "0.8"; $("trAm").value = "lg"; $("trA").value = 1.6492; trCalc(); });
["trH", "trC", "trW", "trF", "trA", "trEl", "trMo", "trF2", "trQ", "trW2", "trG2"].forEach(id => $(id).addEventListener("input", trCalc));
["trAm", "trM", "trLd"].forEach(id => $(id).addEventListener("change", trCalc));
$("flowU").addEventListener("change", () => { const old = lastFU; const nf = FU[$("flowU").value]; ["trF", "trF2"].forEach(id => { const x = num(id); if (x > 0) $(id).value = +(x * FU[old].f / nf.f).toFixed(nf.d + 2); }); lastFU = $("flowU").value; trCalc(); });
let lastFU = $("flowU").value;

/* worked-example check: one tower, five changes (°F as printed) */
(function () {
  const F2C = f => (f - 32) / 1.8, P = 101325, lg0 = 1.6492, H = 40, C = F2C(89), W = F2C(80), m = 0.8;
  const base = { H, C, W, F: 100, lg: lg0, m, P, mode: "heat", g: 100 };
  const cases = [
    ["Water flow 16 000 → 20 000 gpm, same heat", { F2: 125 }, 10.45], ["Water flow up, same range (more heat)", { F2: 125, mode: "range" }, 12.01],
    ["Range 15 → 20 °F, same flow", { mode: "own", Q2: K * 100 * 20 / 1.8 }, 10.65], ["Fan air flow reduced to 53 900 lb/min", { g: 53900 / 80848 * 100 }, 14.85],
    ["Wet-bulb 80 → 77 °F and air reduced", { g: 53900 / 80848 * 100, W2: F2C(77) }, 16.25]];
  $("trCheck").innerHTML = '<thead><tr><th class="l">Case</th><th>Printed approach, °F</th><th>This sheet, °F</th><th>Difference, °F</th></tr></thead><tbody>' + cases.map(c => {
    const o = tower(Object.assign({}, base, { F2: 100, W2: NaN }, c[1])); const a = o.ok ? o.A2 * 1.8 : NaN;
    return '<tr><td class="l">' + c[0] + "</td><td>" + c[2].toFixed(2) + "</td><td>" + fmt(a, 2) + "</td><td>" + sg(a - c[2], 2) + "</td></tr>";
  }).join("") + "</tbody>";
})();

/* ---------- start ---------- */
buildTables();
writeFields(null);
recalc();
trFill(val.H, val.C, val.W, val.F, null);
trCalc();
})();
</script>
</body>
</html>
