<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8" />
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover" />
<meta name="theme-color" content="#f7f1e4" />
<meta name="format-detection" content="telephone=no" />
<meta name="color-scheme" content="only light" />
<meta name="description" content="Cooling tower heat rejection from water flow and temperatures, and the effect of a change in water flow on approach and water temperatures." />
<meta name="author" content="Dennis Luk" />
<meta name="copyright" content="© 2026 Dennis Luk. All rights reserved." />
<title>Sheet XVI — Cooling tower heat rejection</title>
<style>
:root { --paper:#f7f1e4; --ink:#1a1714; --faint:#d7cbb3; --panel:#fffdf7; --muted:#5a5348; }
* { box-sizing:border-box; }
html,body { margin:0; padding:0; background:#cfc3a8; color:var(--ink); font:16px/1.5 Palatino Linotype, Palatino, Book Antiqua, URW Palladio L, P052, TeX Gyre Pagella, Iowan Old Style, Georgia, Noto Serif, DejaVu Serif, serif; }
.book { max-width:820px; margin:24px auto 48px; background:var(--paper); padding:28px 34px 48px; border:1px solid #2a241c; box-shadow:0 1px 0 #efe6d2 inset,8px 10px 0 rgba(42,36,28,.12); }
header { text-align:center; border-bottom:1px solid var(--ink); padding:4px 0 14px; margin-bottom:16px; }
.kicker { letter-spacing:.22em; text-transform:uppercase; font-size:10px; color:var(--muted); }
h1 { font-size:26px; margin:6px 0 2px; font-weight:600; }
.sub { font-size:13px; color:var(--muted); font-style:italic; }
nav.pages { display:grid; grid-template-columns:repeat(auto-fit,minmax(112px,1fr)); gap:8px; margin:0 0 22px; }
nav.pages a { display:block; text-align:center; text-decoration:none; color:var(--ink); border:1px solid var(--ink); padding:7px 4px; font-size:10px; background:var(--panel); }
nav.pages a.on { background:var(--ink); color:var(--paper); }
h2 { font-size:13px; margin:26px 0 10px; letter-spacing:.14em; text-transform:uppercase; font-weight:700; border-bottom:1px solid var(--faint); padding-bottom:5px; }
p { margin:0 0 10px; } .lead { color:var(--muted); font-size:15px; }
.fields { display:grid; grid-template-columns:1fr 1fr; gap:10px 14px; }
label { display:block; font-size:12px; font-weight:700; margin-bottom:3px; }
.pair { display:grid; grid-template-columns:1fr 118px; gap:6px; }
input,select,button { width:100%; border:1px solid #8a7f6c; background:var(--panel); color:var(--ink); font:15px/1.2 "Courier New",monospace; padding:6px 8px; min-height:36px; }
button { font-family:Palatino Linotype, Palatino, Book Antiqua, URW Palladio L, P052, TeX Gyre Pagella, Iowan Old Style, Georgia, Noto Serif, DejaVu Serif, serif; font-weight:700; cursor:pointer; background:var(--ink); color:var(--paper); border-color:var(--ink); }
.city-row { display:grid; grid-template-columns:1fr 88px; gap:8px; }
.hits { list-style:none; margin:8px 0 0; padding:0; border:1px solid var(--faint); background:var(--panel); max-height:180px; overflow:auto; }
.hits li { margin:0; border-bottom:1px solid var(--faint); }
.hits button { background:transparent; color:var(--ink); border:0; text-align:left; font:13px/1.35 Georgia,serif; min-height:0; padding:8px 10px; }
.meta { font-size:13px; color:var(--muted); margin-top:8px; background:var(--panel); border:1px solid var(--faint); padding:8px 10px; }
.results { display:grid; grid-template-columns:1fr 1fr 1fr; gap:8px; margin-top:12px; }
.box { border:1px solid var(--ink); background:var(--panel); padding:8px 10px; }
.box .k { font-size:10px; letter-spacing:.12em; text-transform:uppercase; font-weight:700; color:var(--muted); }
.box .v { font:600 22px/1.15 "Courier New",monospace; margin-top:3px; }
.box .u { font-size:11px; color:var(--muted); }
.warn { display:none; border:1px solid var(--ink); padding:7px 9px; margin:10px 0; font-size:13px; }
.warn.show { display:block; }
svg.chart { width:100%; height:auto; border:1px solid var(--faint); background:#fffaf0; display:block; margin:8px 0; }
footer { margin-top:28px; border-top:1px solid var(--faint); padding-top:10px; font-size:11px; color:var(--muted); }
@media (max-width:720px){ .book{margin:0;padding:20px 16px 36px;box-shadow:none;} .fields,nav.pages,.results{grid-template-columns:1fr 1fr;} }
.rights { margin-top:14px; padding-top:8px; border-top:1px solid var(--faint); font-size:11.5px; line-height:1.5; color:var(--muted); }
/* ---- device compatibility (all pages) ---- */
html { -webkit-text-size-adjust:100%; text-size-adjust:100%; color-scheme:only light; }
img, svg { max-width:100%; }
img { height:auto; }
input[type=number], input[type=text], input:not([type]), textarea { -webkit-appearance:none; appearance:none; border-radius:0; }
a, button, select, input { -webkit-tap-highlight-color:rgba(26,23,20,.15); touch-action:manipulation; }
@media (pointer:coarse) {
  input, select, textarea { font-size:16px !important; }          /* iOS Safari zooms on smaller text */
  input, select, button { min-height:44px; }                       /* comfortable finger targets */
}
@media print {
  nav.pages, .city-row, .hits, #findBtn, .choice { display:none !important; }
  html, body { background:#fff !important; }
  .book { box-shadow:none !important; border:0 !important; margin:0 !important; max-width:none !important; padding:0 !important; }
  a { color:inherit; text-decoration:none; }
  .box, table, svg, figure { break-inside:avoid; }
}

/* compat:v1 - cross-platform and touch support */
:root { color-scheme:light; }
html { -webkit-text-size-adjust:100%; text-size-adjust:100%; }
body { -webkit-tap-highlight-color:rgba(26,23,20,.15); }
img { max-width:100%; height:auto; }
button, input, select, textarea { font-family:inherit; }
input:not([type="checkbox"]):not([type="radio"]):not([type="range"]), textarea { -webkit-appearance:none; appearance:none; border-radius:0; }
select:not([multiple]) { -webkit-appearance:none; -moz-appearance:none; appearance:none; border-radius:0; padding-right:30px; background-image:url("data:image/svg+xml,%3Csvg xmlns='http://www.w3.org/2000/svg' width='11' height='7' viewBox='0 0 11 7'%3E%3Cpath d='M1 1l4.5 4.5L10 1' fill='none' stroke='%231a1714' stroke-width='1.6'/%3E%3C/svg%3E"); background-repeat:no-repeat; background-position:right 10px center; background-size:11px 7px; }
summary { cursor:pointer; }
@media (pointer:coarse) {
  input, select, textarea { font-size:16px !important; }
  summary { padding-top:10px; padding-bottom:10px; }
  p a, li a, td a, dd a, .u a, .hint a, .lead a, .note a, button.link { position:relative; }
  p a::after, li a::after, td a::after, dd a::after, .u a::after, .hint a::after, .lead a::after, .note a::after, button.link::after { content:""; position:absolute; left:0; right:0; top:-12px; bottom:-12px; }
}
</style>
<style id="navfix">
nav.pages{display:grid;grid-template-columns:repeat(auto-fit,minmax(112px,1fr));gap:5px;margin:0 0 20px}
nav.pages a{display:flex;flex-direction:column;align-items:center;justify-content:center;gap:4px;min-height:62px;padding:8px 6px;text-align:center;text-decoration:none;color:var(--ink,#1a1714);border:1px solid var(--ink,#1a1714);background:var(--panel,#fffdf7);font:11px/1.25 "Palatino Linotype",Palatino Linotype, Palatino, Book Antiqua, URW Palladio L, P052, TeX Gyre Pagella, Iowan Old Style, Georgia, Noto Serif, DejaVu Serif, serif;letter-spacing:0}
nav.pages a span{font-size:10px;letter-spacing:.18em;font-weight:700;line-height:1}
nav.pages a.on{background:var(--ink,#1a1714);color:var(--paper,#f7f1e4)}
.book{max-width:1080px}
@media(max-width:900px){nav.pages{grid-template-columns:repeat(4,minmax(0,1fr))}}
@media(max-width:560px){nav.pages{grid-template-columns:1fr 1fr}}

/* ---------- phone layout (added) ---------- */
@media (max-width:600px) {
  input, select, textarea, button { font-size:16px !important; min-height:44px; }
  .fields { grid-template-columns:1fr !important; }
  .field > .pair, .field .pair { width:100%; }
  .pair input { min-width:0; }
  table { max-width:100%; }
  th, td, label, h1, h2, p, li, .box .k, .lead, .meta { overflow-wrap:normal; word-break:normal; }
  .sum table, .sum tbody, .sum tr, .sum th, .sum td { display:block; width:100%; }
  .sum tr { padding:8px 0 6px; border-bottom:1px solid var(--faint,#d7cbb3); }
  .sum th, .sum td { border-bottom:0; padding:0; }
  .sum th { font-size:13px; font-weight:700; margin:0 0 2px; }
  .sum td { font-size:15px; line-height:1.35; }
}
</style>
<style>
/* system:v1 - one spacing and sizing scale for every sheet (4 / 8 / 12 / 16 / 24 / 32 px) */
.book { max-width:1020px; margin:24px auto 48px; padding:28px 32px 44px; }
nav.pages { display:grid; grid-template-columns:repeat(auto-fit,minmax(100px,1fr)); }
nav.pages a { display:flex; flex-direction:column; align-items:center; justify-content:center; gap:4px; min-height:62px; padding:8px 6px; text-align:center; font-size:11px; line-height:1.25; }
nav.pages a span { font-size:10px; letter-spacing:.16em; font-weight:700; }
.kicker { font-size:10px; letter-spacing:.18em; }
h1 { font-size:26px; line-height:1.2; margin:4px 0 4px; }
.sub { font-size:13px; }
header, header.top { padding:2px 0 14px; margin-bottom:16px; }
nav.pages { gap:6px; margin:0 0 24px; }
h2 { margin:32px 0 12px; padding-bottom:6px; font-size:12.5px; letter-spacing:.16em; border-bottom:1px solid var(--ink); }
.layout > section > h2:first-child, .jl > section > h2:first-child { margin-top:0; }
p { margin:0 0 8px; }
p.lead, .lead { margin:0 0 12px; font-size:15px; line-height:1.55; }
fieldset { margin:0 0 16px; padding:12px 16px 16px; }
legend { padding:0 6px; }
.fields, .sec-in { gap:16px 16px; }
.fields > div, .sec-in > div { min-width:0; }
label, .field label { font-size:13px; margin-bottom:6px; line-height:1.3; }
.hint { margin-top:2px; font-size:12px; line-height:1.4; }
input:not([type="checkbox"]):not([type="radio"]):not([type="range"]), select { min-height:40px; padding:8px 10px; font-size:15px; line-height:1.2; }
select:not([multiple]) { padding-right:30px; }
.pair { display:grid; grid-template-columns:minmax(0,1fr) auto; gap:0; }
.pair > span { min-width:72px; min-height:40px; padding:0 8px; white-space:nowrap; display:flex; align-items:center; justify-content:center; border:1px solid var(--rule, #8a7f6c); border-left:0; background:var(--tint, #efe6d4); font-size:12px; color:var(--muted, #5a5348); }
.pair > select { width:108px; border-left:0; }
.pair > button { width:72px; min-height:40px; }
.box, .answer { padding:12px 14px; }
.results, .pairs, .boxes, .summary { gap:12px; margin-top:12px; }
.summary { margin-top:0; }
dl.facts { margin-top:12px; }
ul.checks { margin-top:12px; }
details.guide { margin:16px 0 0; padding:10px 14px; }
details.adv { margin-top:16px; padding-top:10px; }
.sheet .row { padding:10px 0; }
table.ref th, table.ref td, table.cd th, table.cd td { padding:6px 10px; }
footer { margin-top:32px; padding-top:12px; }
.items .ir { margin-bottom:10px; }
.isz { margin:-2px 0 14px; }
.meshcalc { margin:0 0 14px; padding:10px 12px; }
.howto { margin:0 0 14px; padding:10px 14px; }
.seg button, .btnrow button { min-height:36px; padding-top:6px; padding-bottom:6px; }
td button.rm { min-height:30px; min-width:30px; }
@media (pointer:coarse) { .seg button, .btnrow button, td button.rm { min-height:44px; } }
@media (pointer:coarse) {
  input:not([type="checkbox"]):not([type="radio"]):not([type="range"]), select { min-height:44px; }
  .pair > span, .pair > button { min-height:44px; }
}
@media (max-width:760px) {
  nav.pages { grid-template-columns:repeat(2,minmax(0,1fr)); }
  nav.pages a { min-height:46px; flex-direction:row; justify-content:flex-start; gap:8px; padding:8px 10px; text-align:left; font-size:13px; }
  nav.pages a span { min-width:2.4em; }
  h1 { font-size:23px; }
  .book { margin:0; padding:18px 16px 32px; }
  h2 { margin-top:28px; }
  .fields, .sec-in { gap:14px; }
  .pair > select { width:96px; }
}
</style>
<style>
/* sheet XV */
:root { --rule:#8a7f6c; --tint:#efe6d4; --ok:#e7efe4; --warn:#f3e4d4; }
.field.wide { grid-column:1 / -1; }
.book { max-width:1020px; }
.fields.three { display:grid; grid-template-columns:repeat(3,minmax(0,1fr)); gap:16px; }
.field label.hold, label.hold { display:flex; align-items:center; gap:6px; font-size:12px; font-weight:400; margin:5px 0 0; cursor:pointer; color:var(--muted); }
.hold input { width:16px; height:16px; min-height:0 !important; margin:0; -webkit-appearance:checkbox !important; appearance:auto !important; flex:none; }
.field .tg { font-size:11px; letter-spacing:.1em; text-transform:uppercase; color:var(--muted); margin-top:2px; min-height:14px; }
.field.calc input { background:var(--tint); color:var(--ink); border-style:dashed; }
.field.calc .tg { color:var(--ink); font-weight:700; }
.btnrow { margin:10px 0 0; display:flex; gap:8px; }
.btnrow button.ghost { width:auto; background:var(--panel); color:var(--ink); border:1px solid var(--ink); font-weight:600; padding:6px 14px; min-height:36px; }
.results { display:grid; grid-template-columns:repeat(3,minmax(0,1fr)); gap:12px; margin-top:14px; }
.box.ok { background:#e7efe4; } .box.bad { background:#f3e4d4; }
.box .v sup { font-size:.6em; }
.hint { font-size:12px; color:var(--muted); line-height:1.4; margin-top:3px; }
.warn { background:#f3e4d4; }
.warn div + div { margin-top:4px; }
h3.sub3 { font-size:12.5px; letter-spacing:.12em; text-transform:uppercase; margin:28px 0 10px; padding-bottom:4px; border-bottom:1px solid var(--faint); }
.table-scroll, .scroll { overflow-x:auto; -webkit-overflow-scrolling:touch; margin:8px 0 12px; }
table.cmp { width:100%; border-collapse:collapse; font-size:14px; background:var(--panel); min-width:480px; }
table.cmp th, table.cmp td { border:1px solid var(--faint); padding:6px 10px; text-align:right; font-variant-numeric:tabular-nums; }
table.cmp thead th { background:var(--tint); font-size:12px; text-align:right; }
table.cmp tbody th { text-align:left; font-weight:600; }
table.cmp thead th:first-child { text-align:left; }
table.cmp tr.on td { background:var(--ink); color:var(--paper); }
p.si { font-size:13px; color:var(--muted); margin:6px 0 0; }
svg.chart text { font-family:inherit; fill:var(--ink); }
svg.chart text[fill] { fill:revert-layer; }
label.chk { display:flex; gap:10px; align-items:flex-start; font-size:14px; font-weight:600; cursor:pointer; margin:0; }
label.chk input { width:18px; height:18px; min-height:0 !important; margin:2px 0 0; -webkit-appearance:checkbox !important; appearance:auto !important; flex:none; }
input[readonly] { background:var(--tint); color:var(--muted); }
button.mx-open { text-decoration:underline; cursor:pointer; background:none; border:0; color:var(--ink); width:auto; min-height:0; padding:0; font:inherit; font-weight:600; }
.mx-body table.ref { border-collapse:collapse; width:100%; font-size:12.5px; background:var(--panel); min-width:520px; }
.mx-body table.ref th, .mx-body table.ref td { border:1px solid var(--faint); padding:5px 8px; text-align:right; font-variant-numeric:tabular-nums; vertical-align:top; }
.mx-body table.ref thead th { background:var(--tint); font-size:11.5px; }
.mx-body table.ref th.nm, .mx-body table.ref td:first-child { text-align:left; }
.mx-body table.ref td:nth-child(2) { text-align:left; }
.mx-body table.ref tr.on td, .mx-body table.ref tr.on th.nm { background:var(--ink); color:var(--paper); }
.mx-body table.ref .na { color:var(--muted); }
.mx-body table.ref tr.on .na { color:var(--faint); }
.mx-body table.ref td.tn2 { text-align:left; font-size:12px; color:var(--muted); font-style:italic; }
.mx-body .tn { font-size:12.5px; color:var(--muted); }
#tb7 td:nth-child(2), #tb7 td:nth-child(3), #tb7 td:nth-child(4) { text-align:left; }
@media (max-width:760px) {
  .fields.three { grid-template-columns:1fr; }
  .results { grid-template-columns:1fr; }
  table.cmp { font-size:13px; }
}
@media (min-width:761px) and (max-width:900px) { .fields.three, .results { grid-template-columns:repeat(2,minmax(0,1fr)); } }
@media print { .mx-pull, .mx-scrim, .btnrow { display:none !important; } }
.mx-pull, .mx-close, .mx-tabs button { width:auto; min-height:0; }
.mx-close { padding:6px 12px; }
.mx-tabs button { padding:10px 12px 8px; }
@media (max-width:760px) { .mx-pull { width:100%; padding:15px 15px calc(15px + env(safe-area-inset-bottom,0px)); } }
.mx-body table.ref thead th:first-child { text-align:left; }
.fields.four { display:grid; grid-template-columns:repeat(4,minmax(0,1fr)); gap:16px; }
[hidden] { display:none !important; }
@media (max-width:760px) { .fields.four { grid-template-columns:1fr 1fr; } }

nav.toc { display:flex; flex-wrap:wrap; gap:6px 18px; margin:6px 0 22px; padding:9px 0; border-top:1px solid var(--rule); border-bottom:1px solid var(--rule); font-size:14px; }
nav.toc a { color:var(--ink); text-decoration:none; border-bottom:1px solid var(--faint); }
nav.toc a:hover { border-bottom-color:var(--ink); }
.box-note { border:1px solid var(--rule); background:var(--tint); padding:10px 14px; font-size:14px; margin:10px 0 4px; line-height:1.5; }
table.cmp tbody td.on { background:var(--tint); color:var(--ink); font-weight:700; }
table.cmp td.mk { outline:2px dotted var(--ink); outline-offset:-3px; }
table.cmp td.na { color:var(--muted); text-align:center; }
table.cmp tbody th { text-align:left; font-weight:600; white-space:nowrap; }
table.cmp tr.on th { background:var(--ink); color:var(--paper); }
h2[id], h3[id] { scroll-margin-top:14px; }
.mx-body #rtChill td, .mx-body #rtChill th, .mx-body #rtPL td, .mx-body #rtPL th, .mx-body #rtTower td, .mx-body #rtTower th { text-align:left; }
.mx-body #rtChill td:nth-child(2) { white-space:nowrap; }

details.more { margin-top:18px; border:1px solid var(--faint); padding:10px 14px; background:var(--panel); }
details.more summary { cursor:pointer; font-weight:600; font-size:14px; }
details.more .fields { margin-top:12px; }
</style>
</head>
<body>
<article class="book">
<header>
  <div class="kicker">Sheet XVI</div>
  <h1>Cooling tower heat rejection</h1>
  <div class="sub">Heat rejected from the water flow and temperatures · what a change of water flow does to the approach and the water in and out</div>
</header>
<nav class="pages">
    <a href="index.html"><span>—</span>Contents</a>
    <a href="natural-ventilation-eink.html"><span>I</span>One opening</a>
    <a href="natural-ventilation-two-wall.html"><span>II</span>Two openings</a>
    <a href="natural-ventilation-cross.html"><span>III</span>Cross stack ventilation</a>
    <a href="natural-ventilation-psych.html"><span>IV</span>Psychrometric chart</a>
    <a href="natural-ventilation-hvac.html"><span>V</span>Air-side equipment sizing</a>
    <a href="hydrofort-tank.html"><span>VI</span>Pneumatic tank</a>
    <a href="window-solar.html"><span>VII</span>Window radiation gain</a>
    <a href="intake-separation.html"><span>VIII</span>Intake separation</a>
    <a href="dilution-distance.html"><span>IX</span>Dilution distance</a>
    <a href="ahu-separation.html"><span>X</span>AHU separation</a>
    <a href="louvre.html"><span>XI</span>Louvre face velocity analysis</a>
    <a href="refrigerant.html"><span>XII</span>Refrigerant discharge design</a>
    <a href="jet-fan.html"><span>XIII</span>Jet fans estimation</a>
    <a href="envelope.html"><span>XIV</span>Envelope by climate zone</a>
    <a href="cooling-tower-chiller.html"><span>XV</span>Cooling tower and chiller</a>
  <a class="on" href="cooling-tower-simple.html"><span>XVI</span>Cooling tower, simple</a>
  </nav>

<p class="lead">Enter the water flow, the water temperatures in and out and the wet-bulb. The sheet gives the heat the tower rejects, the range and the approach. Then, if you like, change the water flow to see how the approach and the water temperatures move. For the full method, a maker’s characteristic and the chiller, use <a href="cooling-tower-chiller.html" style="color:inherit">sheet XV</a>.</p>

<h2>1. Heat rejected by the tower</h2>
<div class="fields four">
  <div class="field"><label for="flow">Water flow</label>
    <div class="pair"><input id="flow" type="number" inputmode="decimal" step="any" value="100" />
      <select id="flowU" aria-label="Flow unit"><option value="lps">L/s</option><option value="m3h">m³/h</option><option value="gpm">US gpm</option></select></div></div>
  <div class="field"><label for="hwt">Water in (hot)</label>
    <div class="pair"><input id="hwt" type="number" inputmode="decimal" step="any" value="35" /><span>°C</span></div></div>
  <div class="field"><label for="cwt">Water out (cold)</label>
    <div class="pair"><input id="cwt" type="number" inputmode="decimal" step="any" value="30" /><span>°C</span></div></div>
  <div class="field"><label for="wbt">Wet-bulb of the air</label>
    <div class="pair"><input id="wbt" type="number" inputmode="decimal" step="any" value="25.5" /><span>°C</span></div></div>
</div>
<div class="warn" id="warn1" role="status"></div>
<div class="results" id="res1"></div>
<p class="si">Heat rejected = water flow × 4.186 × (water in − water out). Range = in − out. Approach = out − wet-bulb.</p>

<h2>2. What if the water flow changes?</h2>
<label class="chk"><input type="checkbox" id="chg" /> Change the water flow and show the effect on the tower</label>
<div id="chgBox" hidden>
  <p class="lead" style="margin-top:12px">The same tower, the same heat rejected, the same wet-bulb and the same fan. Only the water flow changes.</p>
  <div class="fields three">
    <div class="field"><label for="flow2">New water flow</label>
      <div class="pair"><input id="flow2" type="number" inputmode="decimal" step="any" /><span id="flow2U">L/s</span></div></div>
    <div class="field"><label for="pct">or as % of the flow above</label>
      <div class="pair"><input id="pct" type="number" inputmode="decimal" step="any" value="120" /><span>%</span></div></div>
  </div>
  <div class="warn" id="warn2" role="status"></div>
  <div class="table-scroll"><table class="cmp" id="cmp"></table></div>
  <h3 class="sub3">Other flows, same heat rejected</h3>
  <div class="table-scroll"><table class="cmp" id="sweep"></table></div>
  <details class="more">
    <summary>Tower assumption (an estimate)</summary>
    <p class="hint">The effect of flow depends on the tower’s fill and size, which are not known here. The sheet assumes a typical open-circuit tower: an air-to-water ratio of 1.2 at the first case and a characteristic slope of 0.65 (handbook value −0.5 to −0.8). A different slope changes the answer by a few tenths of a kelvin. For a particular tower, use the maker’s data on sheet XV.</p>
    <div class="fields three">
      <div class="field"><label for="lg1">Water to air ratio, L/G, first case</label>
        <div class="pair"><input id="lg1" type="number" inputmode="decimal" step="any" value="1.2" /><span>kg/kg</span></div></div>
      <div class="field"><label for="slope">Slope of the characteristic, m</label>
        <div class="pair"><input id="slope" type="number" inputmode="decimal" step="any" value="0.65" /><span>–</span></div></div>
      <div class="field"><label for="elev">Site elevation</label>
        <div class="pair"><input id="elev" type="number" inputmode="decimal" step="any" value="0" /><span>m</span></div></div>
    </div>
  </details>
</div>

<footer>Preliminary checking only. The estimate uses the Merkel method with a four-point integral and the tower characteristic line of PDH course M374 (Primo); psychrometrics from psychro.js. Approaches below about 2.8 K are rarely guaranteed by makers.</footer>
<div class="rights">© 2026 Dennis Luk. All rights reserved. No part of this site may be copied, reproduced or redistributed without written permission. Standards and handbooks cited are the copyright of their publishers.</div>
</article>

<script src="psychro.js"></script>
<script>
(function () {
"use strict";
const $ = id => document.getElementById(id), K = 4.186, num = id => parseFloat($(id).value);
const fmt = (x, d) => (typeof x === "number" && isFinite(x)) ? x.toFixed(d) : "—";
const sg = (x, d) => !isFinite(x) ? "—" : (x < -0.5 * Math.pow(10, -d) ? "−" : "+") + Math.abs(x).toFixed(d);
const box = (k, v, u, cls) => '<div class="box' + (cls ? " " + cls : "") + '"><div class="k">' + k + '</div><div class="v">' + v + '</div><div class="u">' + (u || "") + "</div></div>";
function warnBox(id, msgs) { const el = $(id); el.innerHTML = msgs.map(m => "<div>" + m + "</div>").join(""); el.classList.toggle("show", msgs.length > 0); }
const FU = { lps: { f: 1, n: "L/s", d: 2 }, m3h: { f: 1 / 3.6, n: "m³/h", d: 1 }, gpm: { f: 0.0630902, n: "US gpm", d: 0 } };
const toLps = x => x * FU[$("flowU").value].f, fromLps = x => x / FU[$("flowU").value].f;
const hsat = (t, P) => { const w = PSY.Wsat(t, P); return w == null ? NaN : PSY.enthalpy(t, w); };
function merkel(H, C, W, LG, P) {
  const R = H - C; if (!(R > 0)) return NaN; const ha0 = hsat(W, P); let s = 0;
  for (const f of [0.1, 0.4, 0.6, 0.9]) { const d = hsat(C + f * R, P) - (ha0 + LG * K * f * R); if (!(d > 1e-6)) return Infinity; s += 1 / d; }
  return K * R / 4 * s;
}
function solveCWT(R, W, LG, ntu, P) {
  let lo = W + 0.001, hi = W + 60;
  if (!(merkel(hi + R, hi, W, LG, P) < ntu)) return null;
  for (let i = 0; i < 70; i++) { const m = (lo + hi) / 2; if (merkel(m + R, m, W, LG, P) > ntu) lo = m; else hi = m; }
  return (lo + hi) / 2;
}
let pctDrv = true;
function model() {
  const F = toLps(num("flow")), H = num("hwt"), C = num("cwt"), W = num("wbt"), R = H - C, A = C - W;
  return { F, H, C, W, R, A, Q: K * F * R };
}
function sizing(b) {
  const LG1 = num("lg1"), m = num("slope"), P = PSY.pressurePa(isFinite(num("elev")) ? num("elev") : 0);
  if (!(LG1 > 0 && m > 0)) return { bad: "Enter a water to air ratio and a slope above 0." };
  const ntu = merkel(b.H, b.C, b.W, LG1, P);
  if (!isFinite(ntu)) return { bad: "With L/G = " + LG1 + " this approach and range cannot be reached by any tower. Lower the L/G or raise the approach." };
  return { P, m, Cc: ntu * Math.pow(LG1, m), G: b.F / LG1, ntu, LG1 };
}
function atFlow(b, s, F2) {
  const R2 = b.R * b.F / F2, LG2 = F2 / s.G, ntu2 = s.Cc * Math.pow(LG2, -s.m), c = solveCWT(R2, b.W, LG2, ntu2, s.P);
  if (c == null || !(R2 > 0)) return null;
  return { F: F2, R: R2, C: c, H: c + R2, A: c - b.W, Q: b.Q };
}
function recalc() {
  const b = model(), w = [];
  $("flow2U").textContent = FU[$("flowU").value].n;
  const ok = b.F > 0 && isFinite(b.H) && isFinite(b.C) && isFinite(b.W);
  if (!ok) { $("res1").innerHTML = ""; warnBox("warn1", ["Enter the flow and all three temperatures."]); $("cmp").innerHTML = ""; $("sweep").innerHTML = ""; return; }
  if (!(b.R > 0)) w.push("Water in must be warmer than water out.");
  if (!(b.A > 0)) w.push("Water out must be above the wet-bulb. A tower cannot cool below it.");
  else if (b.A < 2.8) w.push("An approach under about 2.8 K is rarely guaranteed by tower makers.");
  warnBox("warn1", w);
  if (!(b.R > 0 && b.A > 0)) { $("res1").innerHTML = ""; $("cmp").innerHTML = ""; $("sweep").innerHTML = ""; return; }
  $("res1").innerHTML = box("Heat rejected", fmt(b.Q, 0) + " kW", fmt(b.Q / 3.517, 0) + " refrigeration tons · " + fmt(b.Q * 3.412, 0) + " kBtu/h", "ok") + box("Range", fmt(b.R, 2) + " K", "water in − water out") + box("Approach", fmt(b.A, 2) + " K", "water out − wet-bulb");
  if (!$("chg").checked) return;
  /* new flow */
  if (pctDrv) { const p = num("pct"); if (p > 0) $("flow2").value = fromLps(b.F * p / 100).toFixed(FU[$("flowU").value].d); }
  else { const f2 = toLps(num("flow2")); if (f2 > 0) $("pct").value = (f2 / b.F * 100).toFixed(1); }
  const F2 = toLps(num("flow2")), s = sizing(b), w2 = [];
  if (s.bad) { warnBox("warn2", [s.bad]); $("cmp").innerHTML = ""; $("sweep").innerHTML = ""; return; }
  const n = F2 > 0 ? atFlow(b, s, F2) : null;
  if (!(F2 > 0)) w2.push("Enter the new water flow."); else if (!n) w2.push("The tower cannot do this duty at that flow with this assumption.");
  else if (n.A < 2.8) w2.push("The new approach is under about 2.8 K, which makers rarely guarantee.");
  warnBox("warn2", w2);
  const fd = FU[$("flowU").value];
  if (n) {
    const row = (k, a, c, d, u) => "<tr><th>" + k + "</th><td>" + fmt(a, d) + "</td><td>" + fmt(c, d) + "</td><td>" + sg(c - a, d) + "</td><td>" + u + "</td></tr>";
    $("cmp").innerHTML = "<thead><tr><th></th><th>Now</th><th>New flow</th><th>Change</th><th></th></tr></thead><tbody>" +
      row("Water flow", fromLps(b.F), fromLps(n.F), fd.d, fd.n) + row("Water in", b.H, n.H, 2, "°C") + row("Water out", b.C, n.C, 2, "°C") + row("Approach", b.A, n.A, 2, "K") + row("Range", b.R, n.R, 2, "K") +
      row("Heat rejected", b.Q, n.Q, 0, "kW") + "</tbody>";
  } else $("cmp").innerHTML = "";
  const pcts = [60, 70, 80, 90, 100, 110, 120, 130, 140], near = pcts.reduce((a, p) => Math.abs(p - num("pct")) < Math.abs(a - num("pct")) ? p : a, 100);
  $("sweep").innerHTML = "<thead><tr><th>Flow, %</th><th>Flow, " + fd.n + "</th><th>Water in, °C</th><th>Water out, °C</th><th>Approach, K</th><th>Range, K</th></tr></thead><tbody>" +
    pcts.map(p => { const r = atFlow(b, s, b.F * p / 100); return r ? "<tr" + (p === near ? ' class="on"' : "") + "><td>" + p + "</td><td>" + fmt(fromLps(r.F), fd.d) + "</td><td>" + fmt(r.H, 2) + "</td><td>" + fmt(r.C, 2) + "</td><td>" + fmt(r.A, 2) + "</td><td>" + fmt(r.R, 2) + "</td></tr>" : "<tr><td>" + p + '</td><td colspan="5">not solvable</td></tr>'; }).join("") + "</tbody>";
}
["flow", "flowU", "hwt", "cwt", "wbt", "lg1", "slope", "elev"].forEach(id => $(id).addEventListener("input", recalc));
$("flowU").addEventListener("change", () => { pctDrv = true; recalc(); });
$("pct").addEventListener("input", () => { pctDrv = true; recalc(); });
$("flow2").addEventListener("input", () => { pctDrv = false; recalc(); });
$("chg").addEventListener("change", () => { $("chgBox").hidden = !$("chg").checked; pctDrv = true; recalc(); });
recalc();
})();
</script>
</body>
</html>
