<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8" />
<meta name="viewport" content="width=device-width, initial-scale=1" />
<meta name="theme-color" content="#f7f1e4" />
<meta name="format-detection" content="telephone=no" />
<meta name="color-scheme" content="only light" />
<meta name="description" content="Stack-driven natural ventilation through a single wall opening, with opening-light factor J(φ)." />
<meta name="author" content="Dennis Luk" />
<meta name="copyright" content="© 2026 Dennis Luk. All rights reserved." />
<title>Sheet IX — One opening</title>
<style>
:root {
  --paper: #f7f1e4;
  --ink: #1a1714;
  --faint: #d7cbb3;
  --panel: #fffdf7;
  --muted: #5a5348;
}
* { box-sizing: border-box; }
html, body {
  margin: 0; padding: 0;
  background: #cfc3a8;
  color: var(--ink);
  font: 16px/1.5 Palatino Linotype, Palatino, Book Antiqua, URW Palladio L, P052, TeX Gyre Pagella, Iowan Old Style, Georgia, Noto Serif, DejaVu Serif, serif;
}
.book {
  max-width: 680px;
  margin: 24px auto 48px;
  background: var(--paper);
  padding: 28px 34px 48px;
  border: 1px solid #2a241c;
  box-shadow: 0 1px 0 #efe6d2 inset, 8px 10px 0 rgba(42,36,28,.12);
}
header {
  text-align: center;
  border-bottom: 1px solid var(--ink);
  padding: 4px 0 14px;
  margin-bottom: 22px;
}
.kicker {
  letter-spacing: .22em;
  text-transform: uppercase;
  font-size: 10px;
  color: var(--muted);
}
h1 {
  font-size: 26px;
  margin: 6px 0 2px;
  font-weight: 600;
  letter-spacing: .01em;
}
.sub { font-size: 13px; color: var(--muted); font-style: italic; }
h2 {
  font-size: 13px;
  margin: 26px 0 10px;
  letter-spacing: .14em;
  text-transform: uppercase;
  font-weight: 700;
  border-bottom: 1px solid var(--faint);
  padding-bottom: 5px;
}
h3 { font-size: 15px; margin: 14px 0 8px; font-weight: 600; }
p { margin: 0 0 10px; }
.lead { color: var(--muted); font-size: 15px; }
.figs {
  display: grid;
  grid-template-columns: 1fr 1fr;
  gap: 12px;
  align-items: start;
  margin: 8px 0 4px;
}
.fig {
  background: var(--panel);
  border: 1px solid var(--faint);
  padding: 8px;
  margin: 0;
}
.fig.wide { grid-column: 1 / -1; max-width: 420px; margin: 8px auto; }
.fig img {
  width: 100%;
  height: auto;
  max-height: 168px;
  object-fit: contain;
  display: block;
  background: #fff;
}
.figs.charts-2 { margin: 10px 0 4px; }
.figs.charts-2 .fig img { max-height: 220px; }
.lookup label {
  white-space: nowrap;
  min-height: 1.3em;
}
.lookup .fields {
  align-items: end;
}
.j-read {
  margin-top: 12px;
  padding-top: 10px;
  border-top: 1px solid var(--faint);
}
.cap {
  font-size: 11px;
  text-align: center;
  color: var(--muted);
  margin: 6px 0 0;
  font-style: italic;
}
.eq {
  background: var(--panel);
  border-left: 2px solid var(--ink);
  border-right: 0;
  border-top: 0;
  border-bottom: 0;
  padding: 8px 12px;
  font-family: "Courier New", Courier, monospace;
  font-size: 14px;
  margin: 8px 0 12px;
}
.choice {
  display: grid;
  grid-template-columns: 1fr 1fr;
  gap: 8px;
  margin: 8px 0 14px;
}
.choice button {
  min-height: 44px;
  font: 600 14px/1.2 Palatino Linotype, Palatino, Book Antiqua, URW Palladio L, P052, TeX Gyre Pagella, Iowan Old Style, Georgia, Noto Serif, DejaVu Serif, serif;
  background: var(--panel);
  color: var(--ink);
  border: 1px solid var(--ink);
  cursor: pointer;
  padding: 8px 10px;
}
.choice button.on {
  background: var(--ink);
  color: var(--paper);
}
.steps { padding-left: 20px; margin: 6px 0 12px; color: var(--muted); font-size: 14px; }
.steps li { margin: 4px 0; }
.fields {
  display: grid;
  grid-template-columns: 1fr 1fr;
  gap: 10px 14px;
}
.field { margin: 0; }
.field.span { grid-column: 1 / -1; }
label { display: block; font-size: 12px; font-weight: 700; margin-bottom: 3px; letter-spacing: .02em; }
.pair { display: grid; grid-template-columns: 1fr 108px; gap: 6px; }
input, select {
  width: 100%;
  border: 1px solid #8a7f6c;
  background: var(--panel);
  color: var(--ink);
  font: 15px/1.2 "Courier New", Courier, monospace;
  padding: 6px 8px;
  min-height: 36px;
  border-radius: 0;
}
input:focus, select:focus { outline: 1px solid var(--ink); border-color: var(--ink); }
.results {
  display: grid;
  grid-template-columns: 1fr 1fr;
  gap: 10px;
  margin-top: 16px;
}
.box {
  border: 1px solid var(--ink);
  background: var(--panel);
  padding: 10px 12px;
}
.box .k { font-size: 10px; letter-spacing: .12em; text-transform: uppercase; font-weight: 700; color: var(--muted); }
.box .v { font: 600 26px/1.1 "Courier New", Courier, monospace; margin-top: 4px; }
.box .u { font-size: 12px; color: var(--muted); }
.si { font-size: 12px; margin-top: 8px; color: var(--muted); }
#lightPanel { display: none; }
#lightPanel.show { display: block; }
.warn { display: none; border: 1px solid var(--ink); padding: 7px 9px; margin: 10px 0; font-size: 13px; }
.warn.show { display: block; }
svg.chart {
  width: 100%;
  height: auto;
  max-height: 180px;
  border: 1px solid var(--faint);
  background: var(--panel);
  display: block;
  margin: 8px 0 8px;
}
.lookup {
  border: 1px solid var(--faint);
  background: var(--panel);
  padding: 12px;
  margin: 10px 0 8px;
}
.lookup .fields { grid-template-columns: repeat(5, 1fr); }
.lookup .v {
  font: 600 24px/1 "Courier New", Courier, monospace;
  margin-top: 6px;
}
footer {
  margin-top: 28px;
  border-top: 1px solid var(--faint);
  padding-top: 10px;
  font-size: 11px;
  color: var(--muted);
  line-height: 1.45;
}

nav.pages {
  display: grid;
  grid-template-columns: repeat(auto-fit, minmax(112px, 1fr));
  gap: 8px;
  margin: 0 0 22px;
}
nav.pages a {
  display: block;
  text-align: center;
  text-decoration: none;
  color: var(--ink);
  border: 1px solid var(--ink);
  padding: 7px 8px;
  font-size: 13px;
  background: var(--panel);
}
nav.pages a.on { background: var(--ink); color: var(--paper); }

@media (max-width: 640px) {
  .book { margin: 0; padding: 20px 16px 36px; box-shadow: none; }
  .figs, .fields, .results, .choice, .lookup .fields, nav.pages { grid-template-columns: 1fr; }
  .fig img { max-height: 140px; }
}
@media print {
  body { background: #fff; }
  .book { box-shadow: none; margin: 0; border: 0; max-width: none; }
}
.rights { margin-top:14px; padding-top:8px; border-top:1px solid var(--faint); font-size:11.5px; line-height:1.5; color:var(--muted); }
/* ---- device compatibility (all pages) ---- */
html { -webkit-text-size-adjust:100%; text-size-adjust:100%; color-scheme:only light; }
img, svg { max-width:100%; }
img { height:auto; }
input[type=number], input[type=text], input:not([type]), textarea { -webkit-appearance:none; appearance:none; border-radius:0; }
a, button, select, input { -webkit-tap-highlight-color:rgba(26,23,20,.15); touch-action:manipulation; }
@media (pointer:coarse) {
  input, select, textarea { font-size:16px !important; }          /* iOS Safari zooms on smaller text */
  input, select, button { min-height:44px; }                       /* comfortable finger targets */
}
@media print {
  nav.pages, .city-row, .hits, #findBtn, .choice { display:none !important; }
  html, body { background:#fff !important; }
  .book { box-shadow:none !important; border:0 !important; margin:0 !important; max-width:none !important; padding:0 !important; }
  a { color:inherit; text-decoration:none; }
  .box, table, svg, figure { break-inside:avoid; }
}

/* compat:v1 - cross-platform and touch support */
:root { color-scheme:light; }
html { -webkit-text-size-adjust:100%; text-size-adjust:100%; }
body { -webkit-tap-highlight-color:rgba(26,23,20,.15); }
img { max-width:100%; height:auto; }
button, input, select, textarea { font-family:inherit; }
input:not([type="checkbox"]):not([type="radio"]):not([type="range"]), textarea { -webkit-appearance:none; appearance:none; border-radius:0; }
select:not([multiple]) { -webkit-appearance:none; -moz-appearance:none; appearance:none; border-radius:0; padding-right:30px; background-image:url("data:image/svg+xml,%3Csvg xmlns='http://www.w3.org/2000/svg' width='11' height='7' viewBox='0 0 11 7'%3E%3Cpath d='M1 1l4.5 4.5L10 1' fill='none' stroke='%231a1714' stroke-width='1.6'/%3E%3C/svg%3E"); background-repeat:no-repeat; background-position:right 10px center; background-size:11px 7px; }
summary { cursor:pointer; }
@media (pointer:coarse) {
  input, select, textarea { font-size:16px !important; }
  summary { padding-top:10px; padding-bottom:10px; }
  p a, li a, td a, dd a, .u a, .hint a, .lead a, .note a, button.link { position:relative; }
  p a::after, li a::after, td a::after, dd a::after, .u a::after, .hint a::after, .lead a::after, .note a::after, button.link::after { content:""; position:absolute; left:0; right:0; top:-12px; bottom:-12px; }
}
</style>
<style id="navfix">
nav.pages{display:grid;grid-template-columns:repeat(auto-fit,minmax(112px,1fr));gap:5px;margin:0 0 20px}
nav.pages a{display:flex;flex-direction:column;align-items:center;justify-content:center;gap:4px;min-height:62px;padding:8px 6px;text-align:center;text-decoration:none;color:var(--ink,#1a1714);border:1px solid var(--ink,#1a1714);background:var(--panel,#fffdf7);font:11px/1.25 "Palatino Linotype",Palatino Linotype, Palatino, Book Antiqua, URW Palladio L, P052, TeX Gyre Pagella, Iowan Old Style, Georgia, Noto Serif, DejaVu Serif, serif;letter-spacing:0}
nav.pages a span{font-size:10px;letter-spacing:.18em;font-weight:700;line-height:1}
nav.pages a.on{background:var(--ink,#1a1714);color:var(--paper,#f7f1e4)}
.book{max-width:1080px}
@media(max-width:900px){nav.pages{grid-template-columns:repeat(4,minmax(0,1fr))}}
@media(max-width:560px){nav.pages{grid-template-columns:1fr 1fr}}

/* ---------- phone layout (added) ---------- */
@media (max-width:600px) {
  input, select, textarea, button { font-size:16px !important; min-height:44px; }
  .fields { grid-template-columns:1fr !important; }
  .field > .pair, .field .pair { width:100%; }
  .pair input { min-width:0; }
  table { max-width:100%; }
  th, td, label, h1, h2, p, li, .box .k, .lead, .meta { overflow-wrap:normal; word-break:normal; }
  .sum table, .sum tbody, .sum tr, .sum th, .sum td { display:block; width:100%; }
  .sum tr { padding:8px 0 6px; border-bottom:1px solid var(--faint,#d7cbb3); }
  .sum th, .sum td { border-bottom:0; padding:0; }
  .sum th { font-size:13px; font-weight:700; margin:0 0 2px; }
  .sum td { font-size:15px; line-height:1.35; }
}

/* system:v1 - one spacing and sizing scale for every sheet (4 / 8 / 12 / 16 / 24 / 32 px) */
.book { max-width:1020px; margin:24px auto 48px; padding:28px 32px 44px; }
nav.pages { display:grid; grid-template-columns:repeat(auto-fit,minmax(100px,1fr)); }
nav.pages a { display:flex; flex-direction:column; align-items:center; justify-content:center; gap:4px; min-height:62px; padding:8px 6px; text-align:center; font-size:11px; line-height:1.25; }
nav.pages a span { font-size:10px; letter-spacing:.16em; font-weight:700; }
.kicker { font-size:10px; letter-spacing:.18em; }
h1 { font-size:26px; line-height:1.2; margin:4px 0 4px; }
.sub { font-size:13px; }
header, header.top { padding:2px 0 14px; margin-bottom:16px; }
nav.pages { gap:6px; margin:0 0 24px; }
h2 { margin:32px 0 12px; padding-bottom:6px; font-size:12.5px; letter-spacing:.16em; border-bottom:1px solid var(--ink); }
.layout > section > h2:first-child, .jl > section > h2:first-child { margin-top:0; }
p { margin:0 0 8px; }
p.lead, .lead { margin:0 0 12px; font-size:15px; line-height:1.55; }
fieldset { margin:0 0 16px; padding:12px 16px 16px; }
legend { padding:0 6px; }
.fields, .sec-in { gap:16px 16px; }
.fields > div, .sec-in > div { min-width:0; }
label, .field label { font-size:13px; margin-bottom:6px; line-height:1.3; }
.hint { margin-top:2px; font-size:12px; line-height:1.4; }
input:not([type="checkbox"]):not([type="radio"]):not([type="range"]), select { min-height:40px; padding:8px 10px; font-size:15px; line-height:1.2; }
select:not([multiple]) { padding-right:30px; }
.pair { display:grid; grid-template-columns:minmax(0,1fr) auto; gap:0; }
.pair > span { min-width:72px; min-height:40px; padding:0 8px; white-space:nowrap; display:flex; align-items:center; justify-content:center; border:1px solid var(--rule, #8a7f6c); border-left:0; background:var(--tint, #efe6d4); font-size:12px; color:var(--muted, #5a5348); }
.pair > select { width:108px; border-left:0; }
.pair > button { width:72px; min-height:40px; }
.box, .answer { padding:12px 14px; }
.results, .pairs, .boxes, .summary { gap:12px; margin-top:12px; }
.summary { margin-top:0; }
dl.facts { margin-top:12px; }
ul.checks { margin-top:12px; }
details.guide { margin:16px 0 0; padding:10px 14px; }
details.adv { margin-top:16px; padding-top:10px; }
.sheet .row { padding:10px 0; }
table.ref th, table.ref td, table.cd th, table.cd td { padding:6px 10px; }
footer { margin-top:32px; padding-top:12px; }
.items .ir { margin-bottom:10px; }
.isz { margin:-2px 0 14px; }
.meshcalc { margin:0 0 14px; padding:10px 12px; }
.howto { margin:0 0 14px; padding:10px 14px; }
.seg button, .btnrow button { min-height:36px; padding-top:6px; padding-bottom:6px; }
td button.rm { min-height:30px; min-width:30px; }
@media (pointer:coarse) { .seg button, .btnrow button, td button.rm { min-height:44px; } }
@media (pointer:coarse) {
  input:not([type="checkbox"]):not([type="radio"]):not([type="range"]), select { min-height:44px; }
  .pair > span, .pair > button { min-height:44px; }
}
@media (max-width:760px) {
  nav.pages { grid-template-columns:repeat(2,minmax(0,1fr)); }
  nav.pages a { min-height:46px; flex-direction:row; justify-content:flex-start; gap:8px; padding:8px 10px; text-align:left; font-size:13px; }
  nav.pages a span { min-width:2.4em; }
  h1 { font-size:23px; }
  .book { margin:0; padding:18px 16px 32px; }
  h2 { margin-top:28px; }
  .fields, .sec-in { gap:14px; }
  .pair > select { width:96px; }
}
</style>
<link rel="stylesheet" href="formula.css" />
<style id="navgroups">
nav.pages.grouped { display:block; margin:0 0 20px; }
nav.pages.grouped a.home { display:inline-flex; flex-direction:row; gap:8px; min-height:36px; padding:6px 14px; margin:0 0 10px; }
nav.pages.grouped .ng { border-top:2px solid var(--ink); padding:6px 0 4px; margin-top:8px; }
nav.pages.grouped .nh { font-size:12px; letter-spacing:.22em; text-transform:uppercase; font-weight:700; margin:0 0 4px; }
nav.pages.grouped .nt { font-size:11px; letter-spacing:.12em; text-transform:uppercase; color:var(--muted); margin:8px 0 5px; }
nav.pages.grouped .nl { display:grid; grid-template-columns:repeat(auto-fill,minmax(112px,1fr)); gap:6px; }
@media (max-width:640px) { nav.pages.grouped .nl { grid-template-columns:1fr 1fr; } nav.pages.grouped a.home { width:100%; justify-content:flex-start; } }
</style>
</head>
<body>
<article class="book">
<header>
  <div class="kicker">Sheet IX · BS 5925:1991</div>
  <h1>Natural Ventilation</h1>
  <div class="sub">One wall opening · buoyancy / stack flow</div>
</header>
<nav class="pages grouped" aria-label="Sheets by trade">
  <a class="home" href="index.html"><span>—</span>Contents</a>
  <div class="ng"><div class="nh">Mechanical</div>
   <div class="ns"><div class="nt">Water systems</div><div class="nl">
    <a href="hydrofort-tank.html"><span>I</span>Pneumatic tank</a>
    <a href="cooling-tower-chiller.html"><span>II</span>Cooling tower</a>
    <a href="chiller-efficiency.html"><span>III</span>Chiller efficiency</a>
    <a href="buffer-thermal-store.html"><span>IV</span>Thermal storage and buffer vessels</a>
    <a href="feed-expansion-tank.html"><span>V</span>Feed and expansion tank</a>
    <a href="pipe-friction.html"><span>VI</span>Pipe friction loss</a>
    <a href="system-pressure-loss.html"><span>VII</span>Pipework system pressure loss</a>
    <a href="surge-tank-sizing.html"><span>VIII</span>Surge tank sizing</a>
   </div></div>
   <div class="ns"><div class="nt">Air and ventilation</div><div class="nl">
    <a class="on" href="natural-ventilation-eink.html"><span>IX</span>One opening</a>
    <a href="natural-ventilation-two-wall.html"><span>X</span>Two openings</a>
    <a href="natural-ventilation-cross.html"><span>XI</span>Cross stack ventilation</a>
    <a href="natural-ventilation-psych.html"><span>XII</span>Psychrometric chart</a>
    <a href="natural-ventilation-hvac.html"><span>XIII</span>Air-side equipment sizing</a>
    <a href="air-change-rate.html"><span>XIV</span>Air change rate</a>
    <a href="duct-pressure-drop.html"><span>XV</span>Duct pressure drop</a>
    <a href="duct-system-pressure-loss.html"><span>XVI</span>Duct system pressure loss</a>
    <a href="intake-separation.html"><span>XVII</span>Intake separation</a>
    <a href="dilution-distance.html"><span>XVIII</span>Dilution distance</a>
    <a href="ahu-separation.html"><span>XIX</span>AHU separation</a>
    <a href="louvre.html"><span>XX</span>Louvre face velocity</a>
    <a href="refrigerant.html"><span>XXI</span>Refrigerant discharge</a>
    <a href="jet-fan.html"><span>XXII</span>Jet fans</a>
    <a href="smoke-extraction.html"><span>XXIII</span>Smoke extraction</a>
   </div></div>
   <div class="ns"><div class="nt">Heat gain and envelope</div><div class="nl">
    <a href="window-solar.html"><span>XXIV</span>Window radiation gain</a>
    <a href="envelope.html"><span>XXV</span>Envelope by climate zone</a>
    <a href="layer-stack-u-factor.html"><span>XXVI</span>Assembly U-factor</a>
   </div></div>
  </div>
  <div class="ng"><div class="nh">Electrical</div>
   <div class="ns"><div class="nt">Power supply</div><div class="nl">
    <a href="generator-sizing.html"><span>XXVII</span>Generator sizing</a>
   </div></div>
  </div>
</nav>

<h2>1. Opening</h2>
<p class="lead">Air enters and leaves through the same opening in one wall. The driving force is the indoor–outdoor temperature difference.</p>
<div class="figs">
<figure class="fig wide">
  <svg viewBox="0 0 380 230" role="img" aria-label="Section through a room with one wall opening of height H2; warm air leaves through the top half and cool air enters through the bottom half" style="width:100%;height:auto;display:block;background:#fff"><line x1="20" y1="205" x2="360" y2="205" stroke="#1a1714" stroke-width="1.4"/><line x1="24" y1="205" x2="17" y2="212" stroke="#1a1714" stroke-width="0.8"/><line x1="34" y1="205" x2="27" y2="212" stroke="#1a1714" stroke-width="0.8"/><line x1="44" y1="205" x2="37" y2="212" stroke="#1a1714" stroke-width="0.8"/><line x1="54" y1="205" x2="47" y2="212" stroke="#1a1714" stroke-width="0.8"/><line x1="64" y1="205" x2="57" y2="212" stroke="#1a1714" stroke-width="0.8"/><line x1="74" y1="205" x2="67" y2="212" stroke="#1a1714" stroke-width="0.8"/><line x1="84" y1="205" x2="77" y2="212" stroke="#1a1714" stroke-width="0.8"/><line x1="94" y1="205" x2="87" y2="212" stroke="#1a1714" stroke-width="0.8"/><line x1="104" y1="205" x2="97" y2="212" stroke="#1a1714" stroke-width="0.8"/><line x1="114" y1="205" x2="107" y2="212" stroke="#1a1714" stroke-width="0.8"/><line x1="124" y1="205" x2="117" y2="212" stroke="#1a1714" stroke-width="0.8"/><line x1="134" y1="205" x2="127" y2="212" stroke="#1a1714" stroke-width="0.8"/><line x1="144" y1="205" x2="137" y2="212" stroke="#1a1714" stroke-width="0.8"/><line x1="154" y1="205" x2="147" y2="212" stroke="#1a1714" stroke-width="0.8"/><line x1="164" y1="205" x2="157" y2="212" stroke="#1a1714" stroke-width="0.8"/><line x1="174" y1="205" x2="167" y2="212" stroke="#1a1714" stroke-width="0.8"/><line x1="184" y1="205" x2="177" y2="212" stroke="#1a1714" stroke-width="0.8"/><line x1="194" y1="205" x2="187" y2="212" stroke="#1a1714" stroke-width="0.8"/><line x1="204" y1="205" x2="197" y2="212" stroke="#1a1714" stroke-width="0.8"/><line x1="214" y1="205" x2="207" y2="212" stroke="#1a1714" stroke-width="0.8"/><line x1="224" y1="205" x2="217" y2="212" stroke="#1a1714" stroke-width="0.8"/><line x1="234" y1="205" x2="227" y2="212" stroke="#1a1714" stroke-width="0.8"/><line x1="244" y1="205" x2="237" y2="212" stroke="#1a1714" stroke-width="0.8"/><line x1="254" y1="205" x2="247" y2="212" stroke="#1a1714" stroke-width="0.8"/><line x1="264" y1="205" x2="257" y2="212" stroke="#1a1714" stroke-width="0.8"/><line x1="274" y1="205" x2="267" y2="212" stroke="#1a1714" stroke-width="0.8"/><line x1="284" y1="205" x2="277" y2="212" stroke="#1a1714" stroke-width="0.8"/><line x1="294" y1="205" x2="287" y2="212" stroke="#1a1714" stroke-width="0.8"/><line x1="304" y1="205" x2="297" y2="212" stroke="#1a1714" stroke-width="0.8"/><line x1="314" y1="205" x2="307" y2="212" stroke="#1a1714" stroke-width="0.8"/><line x1="324" y1="205" x2="317" y2="212" stroke="#1a1714" stroke-width="0.8"/><line x1="334" y1="205" x2="327" y2="212" stroke="#1a1714" stroke-width="0.8"/><line x1="344" y1="205" x2="337" y2="212" stroke="#1a1714" stroke-width="0.8"/><line x1="354" y1="205" x2="347" y2="212" stroke="#1a1714" stroke-width="0.8"/><path d="M120 205 V150 M120 90 V30 H340 V205" fill="none" stroke="#1a1714" stroke-width="3"/><rect x="121.5" y="31.5" width="217" height="172" fill="#efe6d4"/><line x1="120" y1="90" x2="120" y2="150" stroke="#1a1714" stroke-width="1" stroke-dasharray="2 3"/><line x1="170" y1="104" x2="76.0" y2="104.0" stroke="#1a1714" stroke-width="2"/><polygon points="70,104 79.0,108.0 79.0,100.0" fill="#1a1714"/><line x1="70" y1="136" x2="164.0" y2="136.0" stroke="#1a1714" stroke-width="2"/><polygon points="170,136 161.0,132.0 161.0,140.0" fill="#1a1714"/><line x1="60" y1="120" x2="190" y2="120" stroke="#5a5348" stroke-width="0.8" stroke-dasharray="6 4"/><line x1="205" y1="120.0" x2="205.0" y2="96.0" stroke="#5a5348" stroke-width="1.2"/><polygon points="205,90 201.0,99.0 209.0,99.0" fill="#5a5348"/><line x1="205" y1="120.0" x2="205.0" y2="144.0" stroke="#5a5348" stroke-width="1.2"/><polygon points="205,150 209.0,141.0 201.0,141.0" fill="#5a5348"/><text x="212" y="125.0" text-anchor="start" font-size="14" fill="#5a5348" font-style="italic" font-family="Palatino Linotype, Palatino, Book Antiqua, URW Palladio L, P052, TeX Gyre Pagella, Iowan Old Style, Georgia, Noto Serif, DejaVu Serif, serif">H₂</text><line x1="120" y1="90" x2="212" y2="90" stroke="#5a5348" stroke-width="0.8" stroke-dasharray="2 3"/><line x1="120" y1="150" x2="212" y2="150" stroke="#5a5348" stroke-width="0.8" stroke-dasharray="2 3"/><text x="28" y="60" text-anchor="start" font-size="14" fill="#1a1714"  font-family="Palatino Linotype, Palatino, Book Antiqua, URW Palladio L, P052, TeX Gyre Pagella, Iowan Old Style, Georgia, Noto Serif, DejaVu Serif, serif">outside, θₒ</text><text x="250" y="60" text-anchor="start" font-size="14" fill="#1a1714"  font-family="Palatino Linotype, Palatino, Book Antiqua, URW Palladio L, P052, TeX Gyre Pagella, Iowan Old Style, Georgia, Noto Serif, DejaVu Serif, serif">inside, θᵢ</text><text x="112" y="97" text-anchor="end" font-size="11" fill="#5a5348"  font-family="Palatino Linotype, Palatino, Book Antiqua, URW Palladio L, P052, TeX Gyre Pagella, Iowan Old Style, Georgia, Noto Serif, DejaVu Serif, serif">warm air out</text><text x="112" y="153" text-anchor="end" font-size="11" fill="#5a5348"  font-family="Palatino Linotype, Palatino, Book Antiqua, URW Palladio L, P052, TeX Gyre Pagella, Iowan Old Style, Georgia, Noto Serif, DejaVu Serif, serif">cool air in</text><text x="248" y="124" text-anchor="start" font-size="11" fill="#5a5348"  font-family="Palatino Linotype, Palatino, Book Antiqua, URW Palladio L, P052, TeX Gyre Pagella, Iowan Old Style, Georgia, Noto Serif, DejaVu Serif, serif">opening, area A</text></svg>
  <p class="cap">Fig. 1 &nbsp; Single-sided opening. <i>A</i> free area; <i>H<sub>2</sub></i> height. The dashed line is the neutral plane.</p>
</figure>
</div>
<h2>2. Formula</h2>
<div class="eq">
Q = C<sub>d</sub> · (A / 3) · √(Δθ · g · H<sub>2</sub> / θ̄)<br />
with opening light, multiply by J(φ)
</div>
<p>C<sub>d</sub> is usually 0.61. Δθ is |T<sub>i</sub> − T<sub>o</sub>|. θ̄ is the mean absolute temperature.</p>

<h2>3. Opening light</h2>
<p class="lead">An opening light is a casement or pivot pane that does not open to the full free area. If the hole is unobstructed, choose <b>No</b>.</p>
<div class="choice">
  <button type="button" id="btnNo" class="on">No<br /><span style="font-weight:400;font-size:13px">J(φ) = 1</span></button>
  <button type="button" id="btnYes">Yes<br /><span style="font-weight:400;font-size:13px">find J(φ) below</span></button>
</div>

<div id="lightPanel">
  <h3>How to find J(φ)</h3>
  <ol class="steps">
    <li>Choose the window type: side-mounted casement, or centre-pivoted.</li>
    <li>Measure the opening angle <b>φ</b>. Closed = 0°. Fully open = 90°.</li>
    <li>Work out the opening-light <b>height ÷ width</b> ratio.</li>
    <li>Read <b>J(φ)</b> from fig. 3a or 3b, or use the lookup underneath.</li>
    <li>The value is applied automatically in the calculation.</li>
  </ol>
  <div class="figs charts-2">
<figure class="fig">
  <svg id="jCas" viewBox="0 0 300 220" role="img" aria-label="J(phi) against opening angle for side-mounted casement windows" style="width:100%;height:auto;display:block;background:#fff"></svg>
  <p class="cap">Fig. 3a &nbsp; Side-mounted casement</p>
</figure>
<figure class="fig">
  <svg id="jPiv" viewBox="0 0 300 220" role="img" aria-label="J(phi) against opening angle for centre-pivoted windows" style="width:100%;height:auto;display:block;background:#fff"></svg>
  <p class="cap">Fig. 3b &nbsp; Centre-pivoted window</p>
</figure>
</div>
<p class="si">Figs. 3a and 3b plot the J(φ) values this sheet uses. They were read from the opening-light charts of BS 5925:1991 at 0, 15, 30, 45, 60 and 90° and joined with straight lines. Check them against your copy of the standard. Sheets X and XI use the same curves for each opening.</p>

  <div class="lookup">
    <h3 style="margin-top:0">J(φ) lookup</h3>
    <div class="fields">
    <div class="field">
      <label for="wtype">Window type</label>
      <select id="wtype">
        <option value="casement">Casement · fig. 3a</option>
        <option value="pivot">Centre-pivoted · fig. 3b</option>
      </select>
    </div>
    <div class="field">
      <label for="hw">Height / width</label>
      <select id="hw">
        <option value="2.28">2.28</option>
        <option value="1.72" selected>1.72</option>
        <option value="0.86">0.86</option>
      </select>
    </div>
    <div class="field">
      <label for="phi">Angle φ</label>
      <input id="phi" type="number" inputmode="decimal" min="0" max="90" step="1" value="45" />
    </div>
    </div>
    <div class="j-read">
      <div class="k" style="font-size:11px;letter-spacing:.12em;text-transform:uppercase;font-weight:700">J(φ)</div>
      <div class="v" id="jRead">—</div>
      <p class="si" id="jNote"></p>
    </div>
  </div>
</div>

<h2>4. Values</h2>
<div class="fields">
<div class="field">
  <label for="area">Wall opening area, A</label>
  <div class="pair">
    <input id="area" type="number" step="any" value="1.2" />
    <select id="areaUnit">
      <option value="sqm" selected>m²</option>
      <option value="sqcm">cm²</option>
      <option value="sqmm">mm²</option>
      <option value="sqft">ft²</option>
      <option value="sqinch">in²</option>
    </select>
  </div>
</div>
<div class="field">
  <label for="height">Opening height, H₂</label>
  <div class="pair">
    <input id="height" type="number" step="any" value="1.5" />
    <select id="heightUnit">
      <option value="m" selected>m</option>
      <option value="cm">cm</option>
      <option value="mm">mm</option>
      <option value="ft">ft</option>
      <option value="in">in</option>
    </select>
  </div>
</div>
<div class="field">
  <label for="to">Outdoor temperature, T<sub>o</sub></label>
  <div class="pair">
    <input id="to" type="number" step="any" value="12" />
    <select id="toUnit">
      <option value="celsius" selected>°C</option>
      <option value="fahrenheit">°F</option>
      <option value="kelvin">K</option>
    </select>
  </div>
</div>
<div class="field">
  <label for="ti">Indoor temperature, T<sub>i</sub></label>
  <div class="pair">
    <input id="ti" type="number" step="any" value="22" />
    <select id="tiUnit">
      <option value="celsius" selected>°C</option>
      <option value="fahrenheit">°F</option>
      <option value="kelvin">K</option>
    </select>
  </div>
</div>
<div class="field">
  <label for="vol">Room volume (only needed for air-change rate)</label>
  <div class="pair">
    <input id="vol" type="number" step="any" value="60" />
    <select id="volUnit">
      <option value="m3" selected>m³</option>
      <option value="ft3">ft³</option>
    </select>
  </div>
</div>
<div class="field">
  <label for="cd">Discharge coefficient, C<sub>d</sub></label>
  <input id="cd" type="number" step="any" value="0.61" />
</div>
<div class="field">
  <label for="flowUnit">Show airflow as</label>
  <select id="flowUnit">
    <option value="lps" selected>L/s</option>
    <option value="m3_sec">m³/s</option>
    <option value="m3_hour">m³/h</option>
    <option value="ft3_min">CFM</option>
  </select>
</div>

</div>
<div id="warn" class="warn">Enter numeric area, height and temperatures.</div>

<div class="results">
  <div class="box">
    <div class="k">Airflow Q</div>
    <div class="v" id="qOut">—</div>
    <div class="u" id="qUnitLabel">L/s</div>
  </div>
  <div class="box">
    <div class="k">Air changes</div>
    <div class="v" id="achOut">—</div>
    <div class="u">per hour</div>
  </div>
</div>
<p class="si" id="siLine"></p>
<p class="si"><button class="mx-open" type="button" data-mxopen="steps">How it is worked out</button></p>

<h2>5. Temperature sweep</h2>
<p class="lead">Indoor temperature held still; outdoor temperature moves ±10 °C.</p>
<svg id="chart" class="chart" viewBox="0 0 700 240" aria-label="Airflow against outdoor temperature"></svg>

<footer>
  Method: BS 5925:1991, single opening, buoyancy only. Wind, cross-ventilation and multi-opening flow are not included.
  g = 9.81 m/s²; mean absolute temperature θ̄ = (T<sub>i</sub> + T<sub>o</sub>)/2 + 273.15 K.
  J(φ) is interpolated linearly between values read from the BS 5925 opening-light charts at 0, 15, 30, 45, 60 and 90°, for the three height-to-width ratios shown; confirm against the standard.
  The temperature sweep holds T<sub>i</sub> and varies T<sub>o</sub> from T<sub>i</sub> − 10 K to T<sub>i</sub> + 10 K.
</footer>
<div class="rights">© 2026 Dennis Luk. All rights reserved. No part of this site may be copied, reproduced or redistributed without written permission. Standards and handbooks cited are the copyright of their publishers and are not reproduced here. These calculations are provided for design checking only, without warranty of any kind; verify results against the cited standards and the project requirements before relying on them.</div>
</article>

<button class="mx-pull" id="mxPull" type="button" aria-controls="mxDrawer" aria-expanded="false"><span>Notes and formulae</span></button>
<div class="mx-scrim" id="mxScrim"></div>
<aside class="mx-drawer" id="mxDrawer" aria-label="Notes and formulae">
  <div class="mx-bar"><h2>Notes and formulae</h2><button class="mx-close" type="button">Close</button></div>
  <div class="mx-tabs" role="tablist" aria-label="Sections">
    <button role="tab" type="button" id="mxt-formulae" data-tab="formulae" aria-controls="mxtab-formulae">Formulae</button>
    <button role="tab" type="button" id="mxt-steps" data-tab="steps" aria-controls="mxtab-steps">Calculation steps</button>
    <button role="tab" type="button" id="mxt-notes" data-tab="notes" aria-controls="mxtab-notes">Notes</button>
  </div>
  <div class="mx-body">
    <div role="tabpanel" id="mxtab-formulae" aria-labelledby="mxt-formulae">
      <div id="fx" role="math"></div>
      <ul id="fxDefs"></ul>
      <p style="margin-top:14px">BS 5925:1991, single opening, buoyancy only. Warm air leaves through the upper part of the opening and cool air enters through the lower part, so one opening carries both streams. C<sub>d</sub> is usually 0.61. J(φ) is 1 for an unobstructed hole; with an opening light it is read from the charts in section 3.</p>
    </div>
    <div role="tabpanel" id="mxtab-steps" aria-labelledby="mxt-steps" hidden>
      <p>Worked with the values on the sheet, in the order the sheet calculates them. The figures update as you type.</p>
      <div id="work"></div>
    </div>
    <div role="tabpanel" id="mxtab-notes" aria-labelledby="mxt-notes" hidden>
      <h3>Method</h3>
      <p>BS 5925:1991, single opening, buoyancy only. Wind, cross-ventilation and multi-opening flow are not included.</p>
      <h3>Constants</h3>
      <p>g = 9.81 m/s². The mean absolute temperature is θ̄ = (T<sub>i</sub> + T<sub>o</sub>)/2 + 273.15 K.</p>
      <h3>Opening light J(φ)</h3>
      <p>J(φ) is interpolated linearly between values read from the BS 5925 opening-light charts at 0, 15, 30, 45, 60 and 90°, for the three height-to-width ratios shown. Confirm against the standard.</p>
      <h3>Temperature sweep</h3>
      <p>The sweep holds T<sub>i</sub> and varies T<sub>o</sub> from T<sub>i</sub> − 10 K to T<sub>i</sub> + 10 K.</p>
    </div>
  </div>
</aside>

<script src="formula.js"></script>
<script>
const areaF = {sqm:1, sqcm:0.0001, sqmm:1e-6, sqft:0.092903, sqinch:0.00064516};
const flowF = {lps:0.001, m3_hour:1/3600, m3_sec:1, ft3_min:0.000471947};
const volF = {m3:1, ft3:0.0283168};
const lenF = {mm:0.001, cm:0.01, m:1, in:0.0254, ft:0.3048};
const flowL = {lps:"L/s", m3_hour:"m³/h", m3_sec:"m³/s", ft3_min:"CFM"};
const $ = id => document.getElementById(id);

/* Digitised from the source J(φ) charts at 0, 15, 30, 45, 60, 90 degrees */
const JTABLE = {
  casement: {
    "2.28": [0.00, 0.22, 0.51, 0.71, 0.88, 1.13],
    "1.72": [0.00, 0.31, 0.54, 0.75, 0.90, 1.04],
    "0.86": [0.00, 0.41, 0.62, 0.74, 0.84, 0.97]
  },
  pivot: {
    "2.28": [0.00, 0.42, 0.68, 0.84, 0.93, 1.03],
    "1.72": [0.00, 0.38, 0.71, 0.86, 0.94, 0.98],
    "0.86": [0.00, 0.46, 0.77, 0.90, 0.99, 1.03]
  }
};
const ANGLES = [0, 15, 30, 45, 60, 90];

function interpJ(type, hw, phi) {
  const row = JTABLE[type][hw];
  const x = Math.max(0, Math.min(90, Number(phi)));
  for (let i = 0; i < ANGLES.length - 1; i++) {
    const a = ANGLES[i], b = ANGLES[i+1];
    if (x <= b) {
      const t = (x - a) / (b - a);
      return row[i] + t * (row[i+1] - row[i]);
    }
  }
  return row[row.length-1];
}

function drawJ(id, type) {
  const svg = $(id), L = 38, R = 12, T = 12, B = 34, W = 300, H = 220, pw = W - L - R, ph = H - T - B;
  const X = a => L + a / 90 * pw, Y = j => T + ph - j / 1.2 * ph;
  const dash = {"2.28": "", "1.72": "6 4", "0.86": "2 3"};
  let g = "";
  for (let a = 0; a <= 90; a += 15) g += `<line x1="${X(a)}" y1="${T}" x2="${X(a)}" y2="${T+ph}" stroke="#e4d8bc"/><text x="${X(a)}" y="${T+ph+14}" text-anchor="middle" font-size="10" font-family="Palatino Linotype, Palatino, Book Antiqua, URW Palladio L, P052, TeX Gyre Pagella, Iowan Old Style, Georgia, Noto Serif, DejaVu Serif, serif">${a}</text>`;
  for (let j = 0; j <= 1.2001; j += 0.2) g += `<line x1="${L}" y1="${Y(j)}" x2="${L+pw}" y2="${Y(j)}" stroke="#e4d8bc"/><text x="${L-5}" y="${Y(j)+3}" text-anchor="end" font-size="10" font-family="Palatino Linotype, Palatino, Book Antiqua, URW Palladio L, P052, TeX Gyre Pagella, Iowan Old Style, Georgia, Noto Serif, DejaVu Serif, serif">${j.toFixed(1)}</text>`;
  g += `<rect x="${L}" y="${T}" width="${pw}" height="${ph}" fill="none" stroke="#1a1714"/>`;
  g += `<text x="${L+pw/2}" y="${H-4}" text-anchor="middle" font-size="11" font-family="Palatino Linotype, Palatino, Book Antiqua, URW Palladio L, P052, TeX Gyre Pagella, Iowan Old Style, Georgia, Noto Serif, DejaVu Serif, serif">opening angle φ, degrees</text>`;
  const selType = $("wtype").value, selHw = $("hw").value;
  Object.keys(JTABLE[type]).forEach(hw => {
    const on = lightOn && type === selType && hw === selHw;
    const d = ANGLES.map((a, i) => (i ? "L" : "M") + X(a).toFixed(1) + " " + Y(JTABLE[type][hw][i]).toFixed(1)).join(" ");
    g += `<path d="${d}" fill="none" stroke="${on ? "#1a1714" : "#8a7f6c"}" stroke-width="${on ? 2.4 : 1.1}" stroke-dasharray="${dash[hw]}"/>`;
  });
  g += `<rect x="${X(52)}" y="${Y(0.47)}" width="${X(88)-X(52)}" height="${Y(0.03)-Y(0.47)}" fill="#fffdf7" stroke="#d7cbb3"/>`;
  g += `<text x="${X(55)}" y="${Y(0.385)}" font-size="10" fill="#5a5348" font-family="Palatino Linotype, Palatino, Book Antiqua, URW Palladio L, P052, TeX Gyre Pagella, Iowan Old Style, Georgia, Noto Serif, DejaVu Serif, serif">height ÷ width</text>`;
  ["2.28", "1.72", "0.86"].forEach((hw, k) => {
    const y = Y(0.29 - k * 0.09), on = lightOn && type === selType && hw === selHw;
    g += `<line x1="${X(55)}" y1="${y}" x2="${X(66)}" y2="${y}" stroke="${on ? "#1a1714" : "#8a7f6c"}" stroke-width="${on ? 2.4 : 1.1}" stroke-dasharray="${dash[hw]}"/>`;
    g += `<text x="${X(69)}" y="${y + 3.5}" font-size="10" fill="${on ? "#1a1714" : "#5a5348"}" font-family="Palatino Linotype, Palatino, Book Antiqua, URW Palladio L, P052, TeX Gyre Pagella, Iowan Old Style, Georgia, Noto Serif, DejaVu Serif, serif">${hw}</text>`;
  });
  if (lightOn && type === selType) {
    const phi = Math.max(0, Math.min(90, Number($("phi").value) || 0)), j = interpJ(type, selHw, phi);
    g += `<circle cx="${X(phi)}" cy="${Y(j)}" r="4.5" fill="#1a1714"/><text x="${X(phi)+7}" y="${Y(j)+14}" font-size="11" font-family="Palatino Linotype, Palatino, Book Antiqua, URW Palladio L, P052, TeX Gyre Pagella, Iowan Old Style, Georgia, Noto Serif, DejaVu Serif, serif">${j.toFixed(2)}</text>`;
  }
  svg.innerHTML = g;
}

let lightOn = false;

function setLight(on) {
  lightOn = on;
  $("btnYes").classList.toggle("on", on);
  $("btnNo").classList.toggle("on", !on);
  $("lightPanel").classList.toggle("show", on);
  calculate();
}

function toC(x, unit) {
  if (isNaN(x)) return null;
  if (unit === "fahrenheit") return (x - 32) * 5/9;
  if (unit === "kelvin") return x - 273.15;
  return x;
}

function flowSI(Ti, To, A, H, Cd, J) {
  if (![Ti,To,A,H,Cd,J].every(Number.isFinite)) return null;
  if (A<=0 || H<=0 || Cd<=0 || J<0) return null;
  const meanK = ((Ti+To)/2) + 273.15;
  if (meanK <= 0) return null;
  return Cd * (A/3) * Math.sqrt((Math.abs(Ti-To)*9.81*H)/meanK) * J;
}

function currentJ() {
  if (!lightOn) return 1;
  return interpJ($("wtype").value, $("hw").value, $("phi").value);
}

function calculate() {
  drawJ("jCas", "casement"); drawJ("jPiv", "pivot");
  const J = currentJ();
  if (lightOn) {
    $("jRead").textContent = J.toFixed(2);
    $("jNote").textContent = $("wtype").value === "casement"
      ? "Marked on fig. 3a, then used as the multiplier."
      : "Marked on fig. 3b, then used as the multiplier.";
  }
  const A = parseFloat($("area").value) * (areaF[$("areaUnit").value] || 1);
  const H = parseFloat($("height").value) * (lenF[$("heightUnit").value] || 1);
  const Ti = toC(parseFloat($("ti").value), $("tiUnit").value);
  const To = toC(parseFloat($("to").value), $("toUnit").value);
  const Cd = parseFloat($("cd").value);
  const V = parseFloat($("vol").value) * (volF[$("volUnit").value] || 1);
  const q = flowSI(Ti, To, A, H, Cd, J);
  if (q === null) {
    $("warn").classList.add("show");
    $("qOut").textContent = "—";
    $("achOut").textContent = "—";
    $("siLine").textContent = "";
    MX.steps($("work"), null, "Enter numeric area, height and temperatures to see the working.");
    drawChart(null);
    return;
  }
  $("warn").classList.remove("show");
  const unit = $("flowUnit").value;
  $("qOut").textContent = (q / (flowF[unit] || 1)).toFixed(3);
  $("qUnitLabel").textContent = flowL[unit];
  $("achOut").textContent = (V > 0) ? ((q*3600)/V).toFixed(2) : "—";
  $("siLine").textContent = "Working SI: A = "+A.toFixed(3)+" m², H₂ = "+H.toFixed(3)+" m, Ti = "+Ti.toFixed(1)+" °C, To = "+To.toFixed(1)+" °C, J(φ) = "+J.toFixed(2)+", Q = "+q.toFixed(4)+" m³/s";
  showSteps({Ti, To, A, H, Cd, V, J, q, unit});
  drawChart({Ti,A,H,Cd,J,V});
}

/* ---- worked steps ---- */
const sel = id => $(id).selectedOptions[0].textContent;
const n = (x, d) => Number(x).toFixed(d).replace("-", "−");
const pn = (x, d) => x < 0 ? "(" + n(x, d) + ")" : n(x, d);
const sg = x => String(Number(Number(x).toPrecision(5)));      /* 5 significant figures, for flows */
const FLOW_STEP = {
  lps: "÷ 0.001 m³/s per L/s", m3_sec: "", m3_hour: "× 3600 s per h", ft3_min: "÷ 0.000471947 m³/s per CFM"
};
function showSteps(s) {
  const dT = Math.abs(s.Ti - s.To), meanK = (s.Ti + s.To) / 2 + 273.15;
  const root = Math.sqrt(dT * 9.81 * s.H / meanK);
  const list = [];
  list.push({ t: "Values in SI units", m: [
    "$A$ = " + $("area").value + " " + sel("areaUnit") + " = **" + n(s.A, 3) + " m²**",
    "$H$_{2} = " + $("height").value + " " + sel("heightUnit") + " = **" + n(s.H, 3) + " m**",
    "$T$_{i} = " + $("ti").value + " " + sel("tiUnit") + " = **" + n(s.Ti, 1) + " °C**",
    "$T$_{o} = " + $("to").value + " " + sel("toUnit") + " = **" + n(s.To, 1) + " °C**"
  ], n: "Area in m², height in m and temperatures in °C. g = 9.81 m/s²." });
  list.push({ t: "Temperature difference", m: [
    "Δ$θ$ = |$T$_{i} − $T$_{o}| = |" + n(s.Ti, 1) + " − " + pn(s.To, 1) + "| = **" + n(dT, 1) + " K**"
  ], n: "A difference of 1 °C is 1 K." });
  list.push({ t: "Mean absolute temperature", m: [
    "@bar{$θ$} = @frac{$T$_{i} + $T$_{o}}{2} + 273.15 = @frac{" + n(s.Ti, 1) + " + " + pn(s.To, 1) + "}{2} + 273.15 = **" + n(meanK, 2) + " K**"
  ] });
  list.push({ t: "Buoyancy term", m: [
    "@sqrt{@frac{Δ$θ$ · $g$ · $H$_{2}}{@bar{$θ$}}} = @sqrt{@frac{" + n(dT, 1) + " × 9.81 × " + n(s.H, 3) + "}{" + n(meanK, 2) + "}} = **" + n(root, 4) + " m/s**"
  ] });
  if (lightOn) {
    const t = $("wtype").value === "casement" ? "side-mounted casement, fig. 3a" : "centre-pivoted, fig. 3b";
    list.push({ t: "Opening-light factor", m: [
      "$J$(" + n(Math.max(0, Math.min(90, Number($("phi").value) || 0)), 0) + "°) = **" + n(s.J, 2) + "**"
    ], n: "Read for a " + t + ", height ÷ width " + $("hw").value + ", interpolated between the chart points." });
  } else {
    list.push({ t: "Opening-light factor", m: ["$J$ = **1**"], n: "Unobstructed opening, so no reduction." });
  }
  list.push({ t: "Airflow", m: [
    "$Q$ = @frac{$C$_{d} · $A$}{3} · @sqrt{@frac{Δ$θ$ · $g$ · $H$_{2}}{@bar{$θ$}}} · $J$",
    "$Q$ = @frac{" + n(s.Cd, 2) + " × " + n(s.A, 3) + "}{3} × " + n(root, 4) + " × " + n(s.J, 2) + " = **" + sg(s.q) + " m³/s**"
  ] });
  if (s.unit !== "m3_sec") {
    list.push({ t: "Airflow in the chosen unit", m: [
      "$Q$ = " + sg(s.q) + " m³/s " + FLOW_STEP[s.unit] + " = **" + n(s.q / flowF[s.unit], 3) + " " + flowL[s.unit] + "**"
    ] });
  }
  if (s.V > 0) {
    list.push({ t: "Air changes per hour", m: [
      "$N$ = @frac{3600 · $Q$}{$V$} = @frac{3600 × " + sg(s.q) + "}{" + n(s.V, 1) + "} = **" + n(s.q * 3600 / s.V, 2) + " per hour**"
    ], n: "Room volume " + $("vol").value + " " + sel("volUnit") + " = " + n(s.V, 1) + " m³." });
  } else {
    list.push({ t: "Air changes per hour", m: [], n: "No room volume entered, so the air-change rate is not calculated." });
  }
  MX.steps($("work"), list);
}

MX.formula($("fx"), [
  "$Q$ = @frac{$C$_{d} · $A$}{3} · @sqrt{@frac{Δ$θ$ · $g$ · $H$_{2}}{@bar{$θ$}}} · $J$(φ)",
  "Δ$θ$ = |$T$_{i} − $T$_{o}|",
  "@bar{$θ$} = @frac{$T$_{i} + $T$_{o}}{2} + 273.15"
]);
MX.defs($("fxDefs"), [
  ["$Q$", "airflow through the opening, m³/s"],
  ["$C$_{d}", "discharge coefficient, usually 0.61"],
  ["$A$", "free area of the opening, m²"],
  ["$H$_{2}", "height of the opening, m"],
  ["Δ$θ$", "indoor–outdoor temperature difference, K"],
  ["@bar{$θ$}", "mean absolute temperature, K"],
  ["$g$", "9.81 m/s²"],
  ["$J$(φ)", "opening-light factor, 1 for a free hole"],
  ["$T$_{i}, $T$_{o}", "indoor and outdoor temperature, °C"],
  ["$N$", "air changes per hour, 1/h"]
]);

function drawChart(s) {
  const svg = $("chart");
  if (!s) { svg.innerHTML = ""; return; }
  const W=700,H=240,L=50,R=16,T=16,B=36,pW=W-L-R,pH=H-T-B;
  const pts=[];
  for (let z=s.Ti-10; z<=s.Ti+10; z+=1) {
    const q = flowSI(s.Ti,z,s.A,s.H,s.Cd,s.J) || 0;
    pts.push({t:z, ls:q*1000});
  }
  const t0=pts[0].t, t1=pts[pts.length-1].t;
  const yM=Math.max(...pts.map(p=>p.ls),0.001);
  const x=t=>L+((t-t0)/(t1-t0))*pW;
  const y=v=>T+pH-(v/yM)*pH;
  const d=pts.map((p,i)=>(i?"L":"M")+x(p.t).toFixed(1)+" "+y(p.ls).toFixed(1)).join(" ");
  let g="";
  for (let i=0;i<=4;i++){
    const v=yM*i/4, yy=y(v);
    g+=`<line x1="${L}" y1="${yy}" x2="${W-R}" y2="${yy}" stroke="#cbbf9a"/><text x="${L-6}" y="${yy+4}" font-size="11" text-anchor="end" font-family="serif">${v.toFixed(0)}</text>`;
  }
  for (let t=Math.ceil(t0); t<=Math.floor(t1); t+=2){
    g+=`<text x="${x(t)}" y="${H-14}" font-size="11" text-anchor="middle" font-family="serif">${t}</text>`;
  }
  svg.innerHTML = `<rect x="0.5" y="0.5" width="699" height="239" fill="#fffaf0" stroke="#111"/>${g}
    <line x1="${L}" y1="${T}" x2="${L}" y2="${T+pH}" stroke="#111"/>
    <line x1="${L}" y1="${T+pH}" x2="${W-R}" y2="${T+pH}" stroke="#111"/>
    <path d="${d}" fill="none" stroke="#111" stroke-width="2"/>
    ${pts.map(p=>`<circle cx="${x(p.t)}" cy="${y(p.ls)}" r="2" fill="#111"/>`).join("")}
    <text x="${W/2}" y="${H-3}" text-anchor="middle" font-size="12" font-family="serif">Outdoor temperature (°C) · airflow in L/s</text>`;
}

$("btnNo").onclick = () => setLight(false);
$("btnYes").onclick = () => setLight(true);
document.querySelectorAll("input, select").forEach(el => {
  el.addEventListener("input", calculate);
  el.addEventListener("change", calculate);
});
setLight(false);
</script>
</body>
</html>
